@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix doc: <http://sample.org/doc#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extensions/g36#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix pub: <pub:> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

s223:AbstractClass a s223:Class,
        s223:Concept,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Abstract class" ;
    rdfs:comment "This is a modeling construct. Instances of abstract classes cannot be created. All abstract classes in this standard have a more specific subclass." ;
    rdfs:subClassOf s223:Class .

s223:Class a s223:Concept,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Class" ;
    doc:subclauses ( s223:AbstractClass ) ;
    rdfs:comment "This is a modeling construct. All classes defined in the 223 standard are instances of `Class`." ;
    rdfs:subClassOf s223:Concept,
        rdfs:Class ;
    sh:property [ rdfs:comment "A `Class` shall be associated with at least one label using the relation `rdfs:label`." ;
            sh:message "s223: A `Class` shall be associated with at least one label using the relation `rdfs:label`." ;
            sh:minCount 1 ;
            sh:path rdfs:label ;
            sh:severity sh:Warning ] .

s223:Concept a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Concept" ;
    doc:subclauses ( s223:Class s223:Relation ) ;
    rdfs:comment "All classes and relations defined in the 223 standard are subclasses of `Concept`." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ rdfs:comment "Incompatible Medium. Case4: An entity with constituents and an associated `Property` with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents." ;
                    sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ] ],
        [ rdfs:comment "A `Concept` shall be associated with zero or more `Property`s using the relation `hasProperty`." ;
            sh:class s223:Property ;
            sh:message "s223: A `Concept` shall be associated with zero or more `Property`s using the relation `hasProperty`." ;
            sh:path s223:hasProperty ],
        [ rdfs:comment "Incompatible Medium. Case2: An entity with a pure medium and an associated `Property` with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents." ;
                    sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case3: An entity with constituents and an associated `Property` with a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium." ;
                    sh:message "s223: {$this} `hasMedium` of {?m2}, but is associated with `Property` {?prop} that has `ofMedium` of {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m2 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case1: An entity with a pure medium and an associated `Property` with a different pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
                    sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ] ] .

s223:Relation a s223:Class,
        s223:Concept,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Relation" ;
    doc:subclauses ( s223:RelationWithInverse s223:SymmetricRelation ) ;
    rdfs:comment "A `Relation` associates the subject and the object in an RDF triple, the *predicate* portion of a *(subject, predicate, object)* triple." ;
    rdfs:subClassOf s223:Concept,
        rdf:Property ;
    sh:property [ rdfs:comment "A `Relation` shall be associated with at least one label using the relation `rdfs:label`." ;
            sh:message "s223: A `Relation` shall be associated with at least one label using the relation `rdfs:label`." ;
            sh:minCount 1 ;
            sh:path rdfs:label ;
            sh:severity sh:Warning ] .

s223:RelationWithInverse a s223:Class,
        s223:Concept,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Relation with inverse" ;
    doc:subclauses ( s223:inverseOf ) ;
    rdfs:comment """An `RelationWithInverse` is modeling construct used to define symmetric behavior
for certain relations in the standard such as `connectedTo` and `connectedFrom`.""" ;
    rdfs:subClassOf s223:Relation ;
    sh:property [ rdfs:comment "A `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`." ;
            sh:class s223:RelationWithInverse ;
            sh:maxCount 1 ;
            sh:message "s223: A `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`." ;
            sh:minCount 1 ;
            sh:path s223:inverseOf ] .

s223:SymmetricRelation a s223:Class,
        s223:Concept,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Symmetric relation" ;
    rdfs:comment """A modeling construct used to define symmetric behavior
for certain relations in the standard such as `cnx`, `connected`, and `pairedConnectionPoint`.""" ;
    rdfs:subClassOf s223:Relation .

g36:ChilledWaterCoil a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ChilledWaterCoil" ;
    rdfs:comment "A cooling coil with a connected chilled water valve." ;
    rdfs:subClassOf s223:CoolingCoil ;
    sh:property [ rdfs:comment "The ChilledWaterCoil shall be connected to a ChilledWaterValve using the relation connectedTo." ;
            sh:path s223:connectedTo ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:ChilledWaterValve ] ] .

g36:ChilledWaterValve a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Valve" ;
    rdfs:comment "A valve that controls the flow of chilled water through a chilled water coil." ;
    rdfs:subClassOf s223:Valve .

g36:Damper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Damper" ;
    rdfs:comment "A damper with an analog or two binary position command properties." ;
    rdfs:subClassOf s223:Damper .

g36:DualDuctTerminalWithDischargeSensor a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DualDuctTerminalWithDischargeSensor" ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air. This terminal uses one discharge sensor." ;
    rdfs:subClassOf s223:DualDuctTerminal ;
    sh:property [ rdfs:comment "The DualDuctTerminalWithDischargeSensor shall connect to a Domain Space in a g36:Zone" ;
            sh:class s223:DomainSpace ;
            sh:message "g36: The DualDuctTerminalWithDischargeSensor connects to Domain Space in a g36:Zone" ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:hasDomainSpace ] ] ] ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole." ;
            sh:message "g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Cooling ] ] ] ] ],
        [ rdfs:comment "In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole." ;
            sh:message "g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Heating ] ] ] ] ],
        [ rdfs:comment "The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty." ;
            sh:message "g36: The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains." ;
            sh:message "g36: The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains." ;
            sh:minCount 2 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 2 ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ] .

g36:DualDuctTerminalWithInletSensors a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DualDuctTerminalWithInletSensors" ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air. This terminal uses two inlet sensors." ;
    rdfs:subClassOf s223:DualDuctTerminal ;
    sh:property [ rdfs:comment "The DualDuctTerminalWithInletSensors shall connect to Domain Space in a g36:Zone" ;
            sh:class s223:DomainSpace ;
            sh:message "g36: The DualDuctTerminalWithInletSensors connects to Domain Space in a g36:Zone" ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:hasDomainSpace ] ] ] ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty." ;
            sh:message "g36: The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Heating ] ],
                                                        [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains." ;
            sh:message "g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Cooling ] ] ] ] ],
        [ rdfs:comment "DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains." ;
            sh:message "g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Heating ] ] ] ] ],
        [ rdfs:comment "The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one cooling supply airflow property using the relation hasProperty." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Cooling ] ],
                                                        [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains" ;
            sh:message "g36: DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains" ;
            sh:minCount 2 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 2 ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ] .

g36:DualFanDualDuctAirHandlingUnit a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DualFanDualDuctAirHandlingUnit" ;
    rdfs:subClassOf s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains." ;
            sh:message "g36: The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ],
        [ rdfs:comment "A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty." ;
            sh:message "g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ],
        [ rdfs:comment "A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty." ;
            sh:message "g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ],
        [ rdfs:comment "The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains." ;
            sh:message "g36: The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ] .

g36:ElectricHeatingCoil a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electric Heating Coil" ;
    rdfs:comment "An electrical heating element with an analog heating command." ;
    rdfs:subClassOf s223:ElectricResistanceElement ;
    sh:property [ rdfs:comment "An electric heating coil shall have at least one analog heating command property using a relation hasProperty." ;
            sh:message "g36: An electric heating coil shall have at least one analog heating command property using a relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

g36:Fan a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fan" ;
    rdfs:comment "A fan with a start/stop command." ;
    rdfs:subClassOf s223:Fan ;
    sh:property [ rdfs:comment "A Fan shall have at least one Start/Stop command using the relation hasProperty." ;
            sh:message "g36: A Fan shall have at least one Start/Stop command using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                    sh:node [ sh:property [ sh:class s223:Binary-OnOff ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ] .

g36:FanPoweredTerminal a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "FanPoweredTerminal" ;
    rdfs:comment "An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling." ;
    rdfs:subClassOf s223:FanPoweredTerminal ;
    sh:property [ rdfs:comment "The FanPoweredTerminal shall connect to a Domain Space in a g36:Zone" ;
            sh:class s223:DomainSpace ;
            sh:message "g36: The FanPoweredTerminal connects to Domain Space in a g36:Zone" ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:hasDomainSpace ] ] ] ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains." ;
            sh:message "g36: A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ],
        [ rdfs:comment "A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains." ;
            sh:message "g36: A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:Fan ] [ sh:class g36:FanWithVFD ] ) ] ],
        [ rdfs:comment "The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty." ;
            sh:message "g36: The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "A FanPoweredTerminal shall have exactly one Damper using the relation contains." ;
            sh:message "g36: A FanPoweredTerminal shall have exactly one Damper using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ],
        [ rdfs:comment "The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty." ;
            sh:message "g36: The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ] .

g36:FanWithVFD a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "FanWithVFD" ;
    rdfs:comment "A fan controlled by a VFD." ;
    rdfs:subClassOf g36:Fan ;
    sh:property [ rdfs:comment "A fan with VFD shall have at least one fan speed command using the relation hasProperty." ;
            sh:message "g36: A fan with VFD shall have at least one fan speed command using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

g36:HotWaterCoil a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HotWater/ReheatCoil" ;
    rdfs:comment "A hot water coil connected to a control valve." ;
    rdfs:subClassOf s223:HeatingCoil ;
    sh:property [ rdfs:comment "The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo." ;
            sh:message "g36: The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo." ;
            sh:minCount 1 ;
            sh:path s223:connectedTo ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:HotWaterValve ] ] .

g36:HotWaterValve a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Valve" ;
    rdfs:comment "A valve that controls the flow of hot water through a hot water coil." ;
    rdfs:subClassOf s223:Valve .

g36:MultipleZoneVAVAirHandlingUnit a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "MultipleZoneVAVAirHandlingUnit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit serves multiple zones." ;
    rdfs:subClassOf s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. " ;
            sh:message "g36: One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. " ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Return ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ],
        [ rdfs:comment "One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty." ;
            sh:message "g36: One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ],
        [ rdfs:comment "One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one outdoor air temperature property using the relation hasProperty. " ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue s223:Role-OutdoorAirIntake ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ],
                                                        [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains." ;
            sh:message "g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains." ;
            sh:message "g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ],
        [ rdfs:comment "The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains" ;
            sh:message "g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "The MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ],
        [ rdfs:comment "The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains." ;
            sh:message "g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:ChilledWaterCoil ] ] .

g36:MultipleZoneVAVAirHandlingUnit-CommonDamper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multiple Zone VAV Air Handling Unit-Common Damper" ;
    rdfs:comment "For units with a common economizer/minimum OA damper, include the following constraints." ;
    rdfs:subClassOf g36:MultipleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "Units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper." ;
            sh:message "g36: Units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ],
                                [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-OutdoorAirIntake ] ] ] ] ],
        [ rdfs:comment "For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property." ;
            sh:message "g36: For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-OutdoorAirIntake ] ],
                                                        [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ] .

g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multiple Zone VAV Air Handling Unit-OAD and AFMS" ;
    rdfs:comment "A unit with a separate minimum outdoor air damper and AFMS" ;
    rdfs:subClassOf g36:MultipleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property." ;
            sh:message "g36: For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:not [ sh:property [ sh:minCount 1 ;
                                            sh:path s223:hasRole ;
                                            sh:qualifiedMinCount 1 ;
                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ] ] ;
                            sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-OutdoorAirIntake ] ],
                                [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Aspect-Minimum ] ],
                                                        [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ] .

g36:MultipleZoneVAVAirHandlingUnit-OADandDP a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multiple Zone VAV Air Handling Unit-OAD and DP" ;
    rdfs:comment "A unit with a separate minimum outdoor air damper and DP sensor" ;
    rdfs:subClassOf g36:MultipleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property." ;
            sh:message "g36: For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:TwoPositionDamper ;
                    sh:node [ sh:not [ sh:property [ sh:minCount 1 ;
                                            sh:path s223:hasRole ;
                                            sh:qualifiedMinCount 1 ;
                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ] ] ;
                            sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-OutdoorAirIntake ] ],
                                [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ] .

g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multiple Zone VAV Air Handling Unit With Relief Damper" ;
    rdfs:comment "A unit with an actuated relief damper but no relief fan" ;
    rdfs:subClassOf g36:MultipleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property." ;
            sh:path ( [ sh:oneOrMorePath s223:connectedTo ] sh:zeroOrOnePath [ sh:inversePath s223:hasDomainSpace ] ) ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ],
                                [ sh:hasValue s223:Domain-HVAC ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasDomain ] ] ] ],
        [ rdfs:comment "For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property." ;
            sh:message "g36: For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Relief ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ] .

g36:MultipleZoneVAVAirHandlingUnit-WithReliefFan a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multiple Zone VAV Air Handling Unit With Relief Fan" ;
    rdfs:comment "A unit with a relief fan" ;
    rdfs:subClassOf g36:MultipleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property." ;
            sh:message "g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:TwoPositionDamper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ],
        [ rdfs:comment "For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD." ;
            sh:message "g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ] .

g36:MultipleZoneVAVAirHandlingUnit-WithReturnFan a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multiple Zone VAV Air Handling Unit With Return Fan" ;
    rdfs:comment "A unit with a return fan" ;
    rdfs:subClassOf g36:MultipleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property." ;
            sh:message "g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasConnectionPoint ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasProperty ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                                                    sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path qudt:hasQuantityKind ],
                                                                                [ sh:hasValue s223:Role-Supply ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path s223:hasAspect ] ] ] ] ] ] ] ],
                        [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property." ;
            sh:message "g36: For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasConnectionPoint ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasProperty ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                                                    sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path qudt:hasQuantityKind ],
                                                                                [ sh:hasValue s223:Role-Return ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path s223:hasAspect ] ] ] ] ] ] ] ],
                        [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property." ;
            sh:message "g36: For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property." ;
            sh:minCount 1 ;
            sh:path ( s223:connectedTo s223:connectedTo [ sh:inversePath s223:contains ] s223:hasProperty ) ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property." ;
            sh:message "g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasConnectionPoint ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasProperty ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                                                    sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path qudt:hasQuantityKind ],
                                                                                [ sh:hasValue s223:Role-Return ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path s223:hasAspect ] ] ] ] ] ] ] ],
                        [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper." ;
            sh:message "g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Exhaust ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain a return fan." ;
            sh:message "g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain a return fan." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ] ;
    sh:severity sh:Info .

g36:SingleZoneVAVAirHandlingUnit a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "SingleZoneVAVAirHandlingUnit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit that serves one zone only." ;
    rdfs:subClassOf s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains." ;
            sh:message "g36: The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ],
        [ rdfs:comment "The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains." ;
            sh:message "g36: The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-OutdoorAirIntake ] ] ] ] ],
        [ rdfs:comment "A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty." ;
            sh:message "g36: A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ],
        [ rdfs:comment "The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains." ;
            sh:message "g36: The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Return ] ] ] ] ],
        [ rdfs:comment "The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains." ;
            sh:message "g36: The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains." ;
            sh:message "g36: The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:ChilledWaterCoil ] ] .

g36:SingleZoneVAVAirHandlingUnit-WithReliefDamper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Single Zone VAV Air Handling Unit With Relief Damper" ;
    rdfs:comment "A SingleZoneVAVAirHandlingUnit with a relief air damper and no relief fan" ;
    rdfs:subClassOf g36:SingleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "the SingleZoneVAVAirHandlingUnit contains a relief air damper with a modulating actuator." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Binary-Position ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ],
                                [ sh:hasValue s223:Role-Relief ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ] .

g36:SingleZoneVAVAirHandlingUnit-WithReliefFan a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Single Zone VAV Air Handling Unit With Relief Fan" ;
    rdfs:comment "A SingleZoneVAVAirHandlingUnit with a relief fan and relief dampers" ;
    rdfs:subClassOf g36:SingleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property." ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:TwoPositionDamper ;
                    sh:node [ sh:property [ sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must have a relief fan." ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which is connectedTo at least one HVAC DomainSpace or Zone, which has a building static pressure property." ;
            sh:path ( [ sh:oneOrMorePath s223:connectedTo ] sh:zeroOrOnePath [ sh:inversePath s223:hasDomainSpace ] ) ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ],
                                [ sh:hasValue s223:Domain-HVAC ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasDomain ] ] ] ] .

g36:SingleZoneVAVAirHandlingUnit-WithReturnFan a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Single Zone VAV Air Handling Unit With Return Fan" ;
    rdfs:comment "A SingleZoneVAVAirHandlingUnit with a Return fan" ;
    rdfs:subClassOf g36:SingleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain a return fan." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain an exhaust air damper with either an analog or two-position damper command property." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue s223:Role-Exhaust ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ;
                    sh:or ( [ sh:class g36:Damper ] [ sh:class g36:TwoPositionDamper ] ) ] ] .

g36:TwoPositionDamper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Two Position Damper" ;
    rdfs:comment "A damper that can take two positions: fully open and fully closed." ;
    rdfs:subClassOf s223:Damper ;
    sh:property [ rdfs:comment "A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty." ;
            sh:message "g36: A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue s223:Binary-Position ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasAspect ],
                                [ sh:class s223:EnumerationKind-Binary ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ] .

g36:VAVTerminalCoolingOnly a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "VAVTerminalCoolingOnly" ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate." ;
    rdfs:subClassOf s223:SingleDuctTerminal ;
    sh:property [ rdfs:comment "The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty." ;
            sh:message "g36: The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains." ;
            sh:message "g36: The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ],
        [ rdfs:comment "The VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone" ;
            sh:class s223:DomainSpace ;
            sh:message "g36: VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone" ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:contains ] ] ] ;
            sh:path s223:connectedTo ] .

g36:VAVTerminalWithReheat a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "VAVTerminalWithReheat" ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet, a damper, and a reheat coil for regulating the airflow rate and discharge air temperature." ;
    rdfs:subClassOf g36:VAVTerminalCoolingOnly ;
    sh:property [ rdfs:comment "The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty." ;
            sh:message "g36: The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ],
        [ rdfs:comment "The VAVTerminalWithReheat connects to Domain Space in a g36:Zone" ;
            sh:class s223:DomainSpace ;
            sh:message "g36: The VAVTerminalWithReheat connects to Domain Space in a g36:Zone" ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:contains ] ] ] ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains." ;
            sh:message "g36: The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ] .

g36:Zone a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A thermal zone with the points required for Guideline 36 control sequences. It is a collection of s223:DomainSpace instances." ;
    rdfs:subClassOf s223:Zone ;
    sh:property [ rdfs:comment "A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used." ;
            sh:message "g36: A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ],
                                [ sh:hasValue s223:Constituent-CO2 ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:ofConstituent ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone shall have at least one binary zone occupancy property using the relation hasProperty" ;
            sh:message "g36: A Zone shall have at least one binary zone occupancy property using the relation hasProperty" ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:class s223:EnumerationKind-Occupancy ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable." ;
            sh:message "g36: A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ],
                                [ sh:hasValue s223:Aspect-Delta ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasAspect ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone shall have at least one Domain-HVAC using the relation hasDomain. " ;
            sh:hasValue s223:Domain-HVAC ;
            sh:message "g36: A Zone shall have at least one Domain-HVAC using the relation hasDomain. " ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A Zone shall have at least one window switch on-off property using the relation hasProperty." ;
            sh:message "g36: A Zone shall have at least one window switch on-off property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:class s223:Binary-OnOff ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ],
                                [ rdfs:comment "Property shall be measured at a window." ;
                                    sh:class s223:Window ;
                                    sh:path [ sh:alternativePath ( ( [ sh:inversePath s223:observes ] s223:hasObservationLocation ) [ sh:inversePath s223:hasProperty ] ) ] ] ] ] ;
            sh:severity sh:Info ] .

g36:ZoneGroup a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone Group" ;
    rdfs:comment "A ZoneGroup is a grouping of zones that may be scheduled together. Zone groupings must be assigned based on rules in Clause 3.1.3 of Guideline 36." ;
    rdfs:subClassOf s223:Zone ;
    sh:property [ rdfs:comment "A ZoneGroup shall have the Domain HVAC using the relation hasDomain." ;
            sh:hasValue s223:Domain-HVAC ;
            sh:message "g36: A ZoneGroup shall have the Domain HVAC using the relation hasDomain." ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A ZoneGroup shall contain at least one Zone using the relation contains." ;
            sh:class g36:Zone ;
            sh:message "g36: A ZoneGroup shall contain at least one Zone using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ] .

s223:AbstractClassShape a sh:NodeShape ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "s223: {$this} cannot be declared an instance of only {?c}, which is an abstract class." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
            SELECT $this ?c
            WHERE {
              $this a ?c .
              ?c   a s223:AbstractClass .
              FILTER NOT EXISTS {
                $this a ?nonAbs .
                ?nonAbs rdfs:subClassOf+ ?c .
                FILTER NOT EXISTS { ?nonAbs a s223:AbstractClass }
              }
            }
        """ ] ;
    sh:targetClass s223:AbstractClass ;
    sh:targetSubjectsOf rdf:type .

s223:ActuatablePropertyShape a sh:NodeShape ;
    sh:property [ rdfs:comment "An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`." ;
            sh:class s223:Equipment ;
            sh:message "s223: An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:actuatedByProperty ] ;
            sh:severity sh:Warning ] ;
    sh:targetClass s223:ActuatableProperty .

s223:BACnetExternalReferenceShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one string value using the relation `bacnet:property-identifier`. The string value shall be either a decimal number or exactly equal to the ASHRAE 135-2024 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\", except for BACnet File objects, where absence of `bacnet:property-identifier` refers to the entire content of the file accessed with Stream Access." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-identifier ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one BACnet device name using the relation `bacnet:device-name`." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one priority for writing values using the relation `bacnet:priority-for-writing`." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:priority-for-writing ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one BACnet device identifier using the relation `bacnet:device-identifier`." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one BACnet object identifier using the relation `bacnet:object-identifier`." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one index for reading items from a BACnet property that is an array using the relation `bacnet:property-array-index`." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-array-index ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `BACnetExternalReferenceShape` shall be associated with at most one BACnet object name using the relation `bacnet:object-name`." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-name ] ;
    sh:targetClass s223:BACnetExternalReference .

s223:Bathtub a s223:Class,
        sh:NodeShape ;
    rdfs:label "Bathtub" ;
    rdfs:comment "A piece of `Equipment` for bathing that receives as an input hot or cold water dispensed from one or two `Faucet`s, and is designed to hold a specific volume of water and release the held water through a `Drain`." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Bathtub` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Bathtub` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Bathtub` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Bathtub` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:BatteryCPShape a sh:NodeShape ;
    rdfs:label "Battery CP shape" ;
    rdfs:comment "A `Battery` shall have at least one outlet or bidirectional connection point using the medium `Constituent-Electricity`." ;
    sh:message "s223: A `Battery` shall have at least one outlet or bidirectional connection point using the medium `Constituent-Electricity`." ;
    sh:or ( [ sh:property [ rdfs:comment "A `Battery` shall have at least one outlet or bidirectional connection point using the medium `Constituent-Electricity`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A `Battery` shall have at least one outlet or bidirectional connection point using the medium `Constituent-Electricity`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass s223:Battery .

s223:ChilledBeamShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "A `ChilledBeam` must always have the role `Role-Cooling`" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] ;
    sh:targetClass s223:ChilledBeam .

s223:ClosedWorld223Shape a sh:NodeShape ;
    rdfs:label "Closed-world s223 shape" ;
    rdfs:comment "Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to s223 relations." ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment """Ensure that all instances of an s223 class use only the relations defined for that class. Note that only s223
relations are checked by this validation.""" ;
            sh:message "s223: s223 predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
SELECT $this ?p ?o
WHERE {
?p a/rdfs:subClassOf* s223:Relation .
$this ?p ?o .
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ] ;
    sh:targetClass s223:Concept .

s223:ClosedWorldQUDTShape a sh:NodeShape ;
    rdfs:label "Closed-world QUDT shape" ;
    rdfs:comment "Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to QUDT relations." ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment """Ensure that all instances of an s223 class use only the relations defined for that class. Note that only QUDT
relations are checked by this validation.""" ;
            sh:message "s223: QUDT predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ] ;
    sh:targetClass s223:Concept .

s223:ConceptShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Add an rdfs:label if it is missing." ;
            sh:construct """
CONSTRUCT {$this rdfs:label ?newLabel .}
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
BIND(REPLACE(STR($this), "^.*/([^/]*)$", "$1") AS ?localNameWithoutHash)
BIND(REPLACE(?localNameWithoutHash, "^.*#(.*)$", "$1") AS ?localName)
BIND(REPLACE(?localName, "-", " ", "i") AS ?newLabel)
}
""" ;
            sh:name "AddLabelFromLocalName" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Concept .

s223:ConductorShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasElectricalPhase` value from any connected `ConnectionPoint`s." ;
            sh:construct """
CONSTRUCT {$this s223:hasElectricalPhase ?phase .}
WHERE {
$this s223:cnx/s223:hasElectricalPhase ?phase .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Conductor .

s223:ConnectableShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasConnectionPoint` relation using `cnx`" ;
            sh:construct """
CONSTRUCT {$this s223:hasConnectionPoint ?thing .}
WHERE {
$this s223:cnx ?thing .
}
""" ;
            sh:name "InferredEquipmentToConnectionPointProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectedFrom` relations using `connectsThrough` and `connectsFrom`." ;
            sh:construct """
CONSTRUCT {$this s223:connectedFrom ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:connectsThrough/s223:connectsFrom ?equipment .
}
""" ;
            sh:name "InferredEquipmentToUpstreamEquipmentProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connected` relation for BiDirectional connections" ;
            sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connected` relation for BiDirectional connections" ;
            sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectedTo` relation using `connectsThrough` and `connectsTo`." ;
            sh:construct """
CONSTRUCT {$this s223:connectedTo ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:connectsThrough/s223:connectsTo ?equipment .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connected` relation using `connectedTo`" ;
            sh:construct """
CONSTRUCT {$this s223:connected ?thing .}
WHERE {
$this s223:connectedTo ?thing .
}
""" ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedTo" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connected` relation using `connectedFrom`" ;
            sh:construct """
CONSTRUCT {$this s223:connected ?thing .}
WHERE {
$this s223:connectedFrom ?thing .
}
""" ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedFrom" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `cnx` relationship using `hasConnectionPoint`." ;
            sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this s223:hasConnectionPoint ?thing .
}
""" ;
            sh:name "InferredEquipmentToConnectionPointCnxProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `cnx` relation using `isConnectionPointOf`." ;
            sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this ^s223:isConnectionPointOf ?thing .
}
""" ;
            sh:name "InferredEquipmentToConnectionPointCnxPropertyFromInverse" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectedThrough` relation using `hasConnectionPoint` and `connectsThrough`" ;
            sh:construct """
CONSTRUCT {$this s223:connectedThrough ?connection .}
WHERE {
$this s223:hasConnectionPoint/s223:connectsThrough ?connection .
}
""" ;
            sh:name "InferredEquipmentToConnectionProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Connectable .

s223:ConnectionCnxShape a sh:NodeShape ;
    rdfs:label "Connection cnx shape" ;
    rdfs:comment "You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type." ;
    sh:message "s223: You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type." ;
    sh:or ( [ sh:property [ rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`." ;
                        sh:path s223:connectsAt ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ;
                        sh:severity sh:Warning ],
                    [ rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`." ;
                        sh:path s223:connectsAt ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ;
                        sh:severity sh:Warning ] ] [ sh:property [ rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`." ;
                        sh:path s223:connectsAt ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ;
                        sh:severity sh:Warning ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass s223:Connection .

s223:ConnectionPointShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasElectricalPhase` value from any connected `Conductor`." ;
            sh:construct """
CONSTRUCT {$this s223:hasElectricalPhase ?phase .}
WHERE {
$this s223:connectsThrough/s223:hasElectricalPhase ?phase .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:ConnectionPoint .

s223:ConnectionShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectsAt` relation using the relation `cnx`." ;
            sh:construct """
CONSTRUCT {$this s223:connectsAt ?thing .}
WHERE {
$this s223:cnx ?thing .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer `cnx` relation using the relation `connectsThrough`." ;
            sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this ^s223:connectsThrough ?thing .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectsFrom` relation using the relation `connectsAt`." ;
            sh:construct """
CONSTRUCT {$this s223:connectsFrom ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
            sh:name "InferredConnectionToUpstreamEquipmentProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `connectsTo` relation using the relation `connectsAt`." ;
            sh:construct """
CONSTRUCT {$this s223:connectsTo ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
            sh:name "InferredConnectionToDownstreamEquipmentProperty" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer `cnx` relation using the relation `connectsAt`." ;
            sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this s223:connectsAt ?thing .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Connection .

s223:ContainmentLoopShape a sh:NodeShape ;
    rdfs:label "Containment loop shape" ;
    rdfs:comment "`Equipment` and `PhysicalSpace`s must not contain themselves, directly or indirectly." ;
    sh:message "s223: `Equipment` and `PhysicalSpace`s must not contain themselves, directly or indirectly." ;
    sh:property [ rdfs:comment "`Equipment` and `PhysicalSpace`s must not contain themselves, directly or indirectly." ;
            sh:path s223:hasZone ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "`Equipment` and `PhysicalSpace`s must not contain themselves, directly or indirectly." ;
                    sh:message "s223: Problem with {$this}. `Equipment` and `PhysicalSpace`s must not contain themselves, directly or indirectly." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:contains+ $this .
}
""" ] ] ;
    sh:targetSubjectsOf s223:contains .

s223:CoolingCoilShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "A `CoolingCoil` must always have the role `Role-Cooling`" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] ;
    sh:targetClass s223:CoolingCoil .

s223:DomainSpaceShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosing `Zone` to determine the domain." ;
            sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this ^s223:hasDomainSpace/s223:hasDomain ?domain .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:DomainSpace .

s223:ElectricityMeterSensorLocationShape a sh:NodeShape ;
    rdfs:comment "An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location." ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location." ;
            sh:message "s223: {$this} does not contain a `VoltageSensor` and `ElectricCurrentSensor` with a shared observation location." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
SELECT $this
WHERE {
  FILTER NOT EXISTS {
    $this s223:contains ?voltageSensor .
    $this s223:contains ?currentSensor .
    ?voltageSensor a/rdfs:subClassOf* s223:VoltageSensor ;
                   s223:hasObservationLocation ?location .
    ?currentSensor a/rdfs:subClassOf* s223:ElectricCurrentSensor ;
                   s223:hasObservationLocation ?location .
  }
}
""" ] ;
    sh:targetClass s223:ElectricityMeter .

s223:EquipmentShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "For equipment containing another piece of equipment, use the `mapsTo` relation to infer a Medium from the contained equipment." ;
            sh:construct """
CONSTRUCT {
    ?parentCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?cp s223:mapsTo ?parentCp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
  FILTER NOT EXISTS {?parentCp s223:hasMedium ?something} .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "For equipment contained within another piece of equipment use the `mapsTo` relation to infer a Medium from the containing equipment." ;
            sh:construct """
CONSTRUCT {
    ?childCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?childCp s223:mapsTo ?cp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
  FILTER NOT EXISTS {?childCp s223:hasMedium ?something} .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Equipment .

s223:EthernetCable-Cat1 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat1" ;
    rdfs:comment "EthernetCable-Cat1" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat2 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat2" ;
    rdfs:comment "EthernetCable-Cat2" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat3 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat3" ;
    rdfs:comment "EthernetCable-Cat3" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat4 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat4" ;
    rdfs:comment "EthernetCable-Cat4" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat5 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat5" ;
    rdfs:comment "EthernetCable-Cat5" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat5e a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat5e" ;
    rdfs:comment "EthernetCable-Cat5e" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat6 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat6" ;
    rdfs:comment "EthernetCable-Cat6" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat6a a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat6a" ;
    rdfs:comment "EthernetCable-Cat6a" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat7 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat7" ;
    rdfs:comment "EthernetCable-Cat7" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat7a a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat7a" ;
    rdfs:comment "EthernetCable-Cat7a" ;
    rdfs:subClassOf s223:EthernetCable .

s223:EthernetCable-Cat8 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Cable Cat8" ;
    rdfs:comment "EthernetCable-Cat8" ;
    rdfs:subClassOf s223:EthernetCable .

s223:FiberOpticCable-OM1 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Optic Cable OM1" ;
    rdfs:comment "FiberOpticCable-OM1" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FiberOpticCable-OM2 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Optic Cable OM2" ;
    rdfs:comment "FiberOpticCable-OM2" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FiberOpticCable-OM3 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Optic Cable OM3" ;
    rdfs:comment "FiberOpticCable-OM3" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FiberOpticCable-OM4 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fibe Optic Cable OM4" ;
    rdfs:comment "FiberOpticCable-OM4" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FiberOpticCable-OM5 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Optic Cable OM5" ;
    rdfs:comment "FiberOpticCable-OM5" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FiberOpticCable-OS1 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Optic Cable OS1" ;
    rdfs:comment "FiberOpticCable-OS1" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FiberOpticCable-OS2 a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Optic Cable OS2" ;
    rdfs:comment "FiberOpticCable-OS2" ;
    rdfs:subClassOf s223:FiberOpticCable .

s223:FunctionPropertyShape a sh:NodeShape ;
    rdfs:label "Function property shape" ;
    rdfs:comment "A `Function` shall be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
    sh:message "s223: A `Function` shall be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
    sh:or ( [ sh:property [ rdfs:comment "A `Function` shall be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
                        sh:class s223:Property ;
                        sh:minCount 1 ;
                        sh:path s223:hasInput ] ] [ sh:property [ rdfs:comment "A `Function` shall be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
                        sh:class s223:Property ;
                        sh:minCount 1 ;
                        sh:path s223:hasOutput ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass s223:Function .

s223:HeatTransferRoleShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values." ;
            sh:object s223:Role-HeatTransfer ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHeatExchanger,
        s223:ChilledBeam,
        s223:Coil,
        s223:ElectricResistanceElement,
        s223:HydronicHeatExchanger,
        s223:RadiantHeater,
        s223:Radiator .

s223:HeatingCoilShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Heating coils must always have the role `Role-Heating`" ;
            sh:object s223:Role-Heating ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] ;
    sh:targetClass s223:HeatingCoil .

s223:JunctionCPShape a sh:NodeShape ;
    rdfs:label "Junction CP shape" ;
    rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
    sh:message "s223: A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
    sh:or ( [ sh:property [ rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass s223:Junction .

s223:JunctionUsageWarning a sh:NodeShape ;
    rdfs:label "Junction usage warning" ;
    rdfs:comment "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required." ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required." ;
            sh:message "s223: This `Junction` {$this} is not used to model significant details of a branching point in a connection, and may not be required." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
            SELECT $this
            WHERE {
                $this s223:hasConnectionPoint? | s223:connectedThrough? ?junc_cp_conn .

                FILTER NOT EXISTS {
                    # Connection has a relation that is not in the structural or required relationships
                    { ?junc_cp_conn ?p ?o . } UNION {?o ?p ?junc_cp_conn . }
                    FILTER (?p NOT IN (
                        s223:connected, s223:connectedTo, s223:connectedThrough, s223:hasConnectionPoint,
                        s223:connectsAt, s223:isConnectionPointOf, s223:cnx, rdf:type, rdfs:label, rdfs:comment
                    ))
                } .
            }
        """ ;
            sh:severity sh:Warning ] ;
    sh:targetClass s223:Junction .

s223:MultipleContainerShape sh:property [ rdfs:comment "An entity can be contained by at most one other entity." ;
            sh:maxCount 1 ;
            sh:message "s223: An entity can be contained by at most one other entity." ;
            sh:path [ sh:inversePath s223:contains ] ] ;
    sh:targetObjectsOf s223:contains .

s223:QuantifiablePropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasAspect s223:Aspect-Setpoint` for properties referred to by `hasSetpoint`" ;
            sh:construct """
CONSTRUCT {?y s223:hasAspect  s223:Aspect-Setpoint}
WHERE {
?prop s223:hasSetpoint ?y .
FILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Setpoint}
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasAspect s223:Aspect-Deadband` for properties referred to by `hasDeadband`" ;
            sh:construct """
CONSTRUCT {?y s223:hasAspect  s223:Aspect-Deadband}
WHERE {
?prop s223:hasDeadband ?y .
FILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Deadband}
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasAspect s223:Aspect-Threshold` for properties referred to by `hasThreshold`" ;
            sh:construct """
CONSTRUCT {?y s223:hasAspect  s223:Aspect-Threshold}
WHERE {
?prop s223:hasThreshold ?y .
FILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Threshold}
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasQuantityKind` relation if it is unambiguous." ;
            sh:construct """
CONSTRUCT {
$this qudt:hasQuantityKind ?uniqueqk
}
WHERE {
{
SELECT $this (COUNT (DISTINCT (?qk)) AS ?count)
WHERE {
FILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .
$this qudt:hasUnit/qudt:hasQuantityKind ?qk .
}
GROUP BY $this
}
FILTER (?count = 1)
$this qudt:hasUnit/qudt:hasQuantityKind ?uniqueqk .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:QuantifiableProperty .

s223:RadiatorInletShape a sh:NodeShape ;
    rdfs:label "Radiator inlet shape" ;
    rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water." ;
    sh:message "s223: A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water." ;
    sh:severity sh:Warning ;
    sh:targetClass s223:Radiator ;
    sh:xone ( [ sh:property [ rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or Water." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A `Radiator` shall have at least one outlet using the medium Water." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) .

s223:RelationWithInverseShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations" ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/owl-subset> ] ;
    sh:targetClass s223:Concept .

s223:RequiredCommentsShape1 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every SPARQLConstraint must have an rdfs:comment." ;
            sh:message "s223: The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:RequiredCommentsShape2 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every SHACL property shape must have an rdfs:comment." ;
            sh:message "s223: The property shape with path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:RequiredCommentsShape3 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every SPARQLRule must have an rdfs:comment." ;
            sh:message "s223: Every SPARQLRule for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:RequiredCommentsShape4 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every TripleRule must have an rdfs:comment." ;
            sh:message "s223: The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:RequiredCommentsShape5 a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every class of the 223 standard must have an rdfs:comment." ;
            sh:message "s223: Class {$this} must have an rdfs:comment." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:RequiredConceptShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every class of the 223 standard must be a direct or indirect subclass of s223:Concept." ;
            sh:message "s223: Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:RequiredNodeShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Every class of the 223 standard must also be an instance of sh:NodeShape." ;
            sh:message "s223: Class {$this} must be declared as an instance of sh:NodeShape." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:SensorShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasObservationLocation` relation for a `Sensor` from the `Property` that it is observing, only if that `Property` is associated with a single entity." ;
            sh:construct """
CONSTRUCT {$this s223:hasObservationLocation ?something .}
WHERE {
{
SELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this
WHERE {
FILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .
$this s223:observes ?prop .
?measurementLocation s223:hasProperty ?prop .
}
GROUP BY ?prop $this
}
FILTER (?count = 1) .
?something s223:hasProperty ?prop .
{?something a/rdfs:subClassOf* s223:Connectable}
UNION
{?something a/rdfs:subClassOf* s223:Connection}
UNION
{?something a/rdfs:subClassOf* s223:ConnectionPoint}
}
""" ;
            sh:name "InferredMeasurementLocation" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Sensor .

s223:Shower a s223:Class,
        sh:NodeShape ;
    rdfs:label "Shower" ;
    rdfs:comment "A piece of `Equipment` for showering that receives as an input hot or cold water dispensed from one or two `Faucet`s, and is designed to hold a specific volume of water and release the held water through a `Drain`." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Shower` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Shower` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Shower` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Shower` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:SymmetricRelationShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations" ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricRelation .
}
			""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/owl-subset> ] ;
    sh:targetClass s223:Concept .

s223:SystemShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the `hasBoundaryConnectionPoint` relation using `hasOptionalConnectionPoint`." ;
            sh:construct """
CONSTRUCT {$this s223:hasBoundaryConnectionPoint ?thing .}
WHERE {
$this s223:hasOptionalConnectionPoint ?thing .
}
""" ;
            sh:name "InferredSystemToBoundaryConnectionPointFromOptional" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:System .

s223:ValveCPShape a sh:NodeShape ;
    rdfs:label "Valve CP shape" ;
    rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
    sh:message "s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
    sh:or ( [ sh:property [ rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:message "s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:message "s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:message "s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:severity sh:Warning ;
    sh:targetClass s223:Valve .

s223:ZoneLoopShape a sh:NodeShape ;
    rdfs:label "Zone loop shape" ;
    rdfs:comment "A `Zone` must not contain itself, directly or indirectly." ;
    sh:message "s223: A `Zone` must not contain itself, directly or indirectly." ;
    sh:property [ rdfs:comment "A `Zone` must not contain itself, directly or indirectly." ;
            sh:message "s223: A `Zone` must not contain itself, directly or indirectly." ;
            sh:path s223:hasZone ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Zone` must not contain itself, directly or indirectly." ;
                    sh:message "s223: `Zone` {$this} must not contain itself (via s223:hasZone), directly or indirectly." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasZone+ ?nestedZone .
FILTER ($this = ?nestedZone) .
}
""" ] ] ;
    sh:targetClass s223:Zone .

s223:ZoneShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosed `DomainSpace`s to determine the domain." ;
            sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this s223:hasDomainSpace/s223:hasDomain ?domain .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer a `hasDomain` relation by checking any enclosed `Zone` to determine the domain." ;
            sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this s223:hasZone/s223:hasDomain ?domain .
}
""" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ] ;
    sh:targetClass s223:Zone .

g36:MultipleZoneVAVAirHandlingUnit-WithReliefFanAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class." ;
            sh:condition [ sh:property [ rdfs:comment "For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD." ;
                            sh:minCount 1 ;
                            sh:path s223:contains ;
                            sh:qualifiedMaxCount 1 ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                                    sh:node [ sh:property [ sh:minCount 1 ;
                                                    sh:path s223:hasRole ;
                                                    sh:qualifiedMinCount 1 ;
                                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ] ],
                g36:MultipleZoneVAVAirHandlingUnit ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit-WithReliefFan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:MultipleZoneVAVAirHandlingUnit-WithReturnFanAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of this class." ;
            sh:condition [ sh:property [ rdfs:comment "For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain a return fan." ;
                            sh:minCount 1 ;
                            sh:path s223:contains ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                                    sh:minCount 1 ;
                                                    sh:path s223:hasRole ] ] ] ] ],
                g36:MultipleZoneVAVAirHandlingUnit ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit-WithReturnFan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

<http://data.ashrae.org/standard223/1.0/extensions/g36#g36:SingleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation> a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit-WithReliefDamperFan, it will be declared as an instance of that class." ;
            sh:condition g36:SingleZoneVAVAirHandlingUnit-WithReliefDamper ;
            sh:object g36:SingleZoneVAVAirHandlingUnit-WithReliefDamper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

<http://data.ashrae.org/standard223/1.0/extensions/g36/dual-duct-ahu> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/extensions/g36/dual-duct-terminal-unit> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/extensions/g36/fan-powered-terminal-unit> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/extensions/g36/multiple-zone-vav-air-handling-unit> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/extensions/g36/singlezone-vav-air-handling-unit> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/extensions/g36/vav-terminal-unit> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/model/core> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/model/equipment> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "quantitykind" ] .

<http://data.ashrae.org/standard223/1.0/vocab/enumeration> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all>,
        <http://data.ashrae.org/standard223/1.0/vocab/electricity> ;
    sh:declare [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ] .

pub:root a doc:Document ;
    doc:subclauses ( pub:purpose pub:scope pub:definitions pub:conceptual-framework pub:equipment pub:connection pub:system pub:space pub:zone pub:enumerations pub:property_value pub:reference-equipment-models pub:AnnexA pub:AnnexB ) ;
    rdfs:comment """**Semantic Data Model for Analytics and Automation Applications in Buildings**

**(This foreword is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)**

**FOREWORD**

*The motivation for this standard is to facilitate the deployment and use of software tools that leverage the data available from
building automation systems to improve building system operation in a variety of ways. This standard builds upon standards
and tools developed by the World Wide Web Consortium (W3C). Using those general tools, this standard defines modeling constructs for
use in creating machine-readable representations of building systems, the building spaces that they serve, and the measurement
and control points used to provide a safe and comfortable environment for the building occupants. The result is a searchable
knowledge graph that can be used to automate the data mapping and configuration needed to deploy analytical, management, and control
tools for the built environment.*

*Additional material is available at [http://open223.info](http://open223.info) that may be helpful in using this standard including:*

- *An online user’s guide;*
- *Example models;*
- *A query interface to try generating queries of the example models; and*
- *Tools for exploring the Standard 223 ontology.*""" .

s223:12V-12V-Neg a s223:12V-12V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 12 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-12V ;
    s223:hasDCNegativeVoltage s223:Voltage-12V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "12V-Neg" ;
    rdfs:subClassOf s223:DC-12V .

s223:12V-12V-Pos a s223:12V-12V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Positive 12 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-12V ;
    s223:hasDCPositiveVoltage s223:Voltage-12V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "12V-Pos" ;
    rdfs:subClassOf s223:DC-12V .

s223:12V-6V-Neg-6V-Pos a s223:12V-6V-Neg-6V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 6 VDC and positive 6 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-12V ;
    s223:hasDCNegativeVoltage s223:Voltage-6V ;
    s223:hasDCPositiveVoltage s223:Voltage-6V ;
    rdfs:comment "6V-Neg-6V-Pos" ;
    rdfs:subClassOf s223:DC-12V .

s223:24V-12V-Neg-12V-Pos a s223:24V-12V-Neg-12V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 12 VDC and positive 12 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-24V ;
    s223:hasDCNegativeVoltage s223:Voltage-12V ;
    s223:hasDCPositiveVoltage s223:Voltage-12V ;
    rdfs:comment "12V-Neg-12V-Pos" ;
    rdfs:subClassOf s223:DC-24V .

s223:24V-24V-Neg a s223:24V-24V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 24 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-24V ;
    s223:hasDCNegativeVoltage s223:Voltage-24V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "24V-Neg" ;
    rdfs:subClassOf s223:DC-24V .

s223:24V-24V-Pos a s223:24V-24V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Positive 24 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-24V ;
    s223:hasDCPositiveVoltage s223:Voltage-24V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "24V-Pos" ;
    rdfs:subClassOf s223:DC-24V .

s223:380V-190V-Neg-190V-Pos a s223:380V-190V-Neg-190V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 190 VDC and positive 190 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-380V ;
    s223:hasDCNegativeVoltage s223:Voltage-190V ;
    s223:hasDCPositiveVoltage s223:Voltage-190V ;
    rdfs:comment "190V-Neg-190V-Pos" ;
    rdfs:subClassOf s223:DC-380V .

s223:380V-380V-Neg a s223:380V-380V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 380 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-380V ;
    s223:hasDCNegativeVoltage s223:Voltage-380V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "380V-Neg" ;
    rdfs:subClassOf s223:DC-380V .

s223:380V-380V-Pos a s223:380V-380V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Positive 380 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-380V ;
    s223:hasDCPositiveVoltage s223:Voltage-380V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "380V-Pos" ;
    rdfs:subClassOf s223:DC-380V .

s223:48V-24V-Neg-24V-Pos a s223:48V-24V-Neg-24V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 24 VDC and positive 24 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-48V ;
    s223:hasDCNegativeVoltage s223:Voltage-24V ;
    s223:hasDCPositiveVoltage s223:Voltage-24V ;
    rdfs:comment "24V-Neg-24V-Pos" ;
    rdfs:subClassOf s223:DC-48V .

s223:48V-48V-Neg a s223:48V-48V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 48 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-48V ;
    s223:hasDCNegativeVoltage s223:Voltage-48V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "48V-Neg" ;
    rdfs:subClassOf s223:DC-48V .

s223:48V-48V-Pos a s223:48V-48V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Positive 48 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-48V ;
    s223:hasDCPositiveVoltage s223:Voltage-48V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "48V-Pos" ;
    rdfs:subClassOf s223:DC-48V .

s223:5V-2.5V-Neg-2.5V-Pos a s223:5V-2.5V-Neg-2.5V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 2.5 VDC and positive 2.5 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-5V ;
    s223:hasDCNegativeVoltage s223:Voltage-2.5V ;
    s223:hasDCPositiveVoltage s223:Voltage-2.5V ;
    rdfs:comment "2.5V-Neg-2.5V-Pos" ;
    rdfs:subClassOf s223:DC-5V .

s223:5V-5V-Neg a s223:5V-5V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 5 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-5V ;
    s223:hasDCNegativeVoltage s223:Voltage-5V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "5V-Neg" ;
    rdfs:subClassOf s223:DC-5V .

s223:5V-5V-Pos a s223:5V-5V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Positive 5 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-5V ;
    s223:hasDCPositiveVoltage s223:Voltage-5V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "5V-Pos" ;
    rdfs:subClassOf s223:DC-5V .

s223:6V-3V-Neg-3V-Pos a s223:6V-3V-Neg-3V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 3 VDC and positive 3 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-6V ;
    s223:hasDCNegativeVoltage s223:Voltage-3V ;
    s223:hasDCPositiveVoltage s223:Voltage-3V ;
    rdfs:comment "3V-Neg-3V-Pos" ;
    rdfs:subClassOf s223:DC-6V .

s223:6V-6V-Neg a s223:6V-6V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Negative 6 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-6V ;
    s223:hasDCNegativeVoltage s223:Voltage-6V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "6V-Neg" ;
    rdfs:subClassOf s223:DC-6V .

s223:6V-6V-Pos a s223:6V-6V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Positive 6 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-6V ;
    s223:hasDCPositiveVoltage s223:Voltage-6V ;
    s223:hasDCZeroVoltage s223:Voltage-0V ;
    rdfs:comment "6V-Pos" ;
    rdfs:subClassOf s223:DC-6V .

s223:AC-10000VLL-1Ph-60Hz a s223:AC-10000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-10000V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-10000VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-3Ph-60Hz a s223:AC-10000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-10000V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-10000VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-5770VLN-1Ph-60Hz a s223:AC-10000VLL-5770VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-10000V ;
    s223:hasACLineNeutralVoltage s223:Voltage-5770V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-10000VLL-5770VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-5770VLN-3Ph-60Hz a s223:AC-10000VLL-5770VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-10000V ;
    s223:hasACLineNeutralVoltage s223:Voltage-5770V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-10000VLL-5770VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-110VLN-1Ph-50Hz a s223:AC-110VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-110VLN-1Ph-50Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-110V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-110VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-120VLN-1Ph-60Hz a s223:AC-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-120VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-120V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-120VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-127VLN-1Ph-50Hz a s223:AC-127VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-127VLN-1Ph-50Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-127V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-127VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-139VLN-1Ph-50Hz a s223:AC-139VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-139VLN-1Ph-50Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-139V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-139VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-1730VLN-1Ph-60Hz a s223:AC-1730VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-1730VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-1730V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-1730VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-1900VLN-1Ph-60Hz a s223:AC-1900VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-1900VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-1900V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-1900VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-110VLN-1Ph-50Hz a s223:AC-190VLL-110VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-190V ;
    s223:hasACLineNeutralVoltage s223:Voltage-110V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-190VLL-110VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-110VLN-3Ph-50Hz a s223:AC-190VLL-110VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-190V ;
    s223:hasACLineNeutralVoltage s223:Voltage-110V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-190VLL-110VLN-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-1Ph-50Hz a s223:AC-190VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-190V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-190VLL-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-3Ph-50Hz a s223:AC-190VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-190V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-190VLL-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-120VLN-1Ph-60Hz a s223:AC-208VLL-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-208V ;
    s223:hasACLineNeutralVoltage s223:Voltage-120V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-208VLL-120VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-120VLN-3Ph-60Hz a s223:AC-208VLL-120VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-208V ;
    s223:hasACLineNeutralVoltage s223:Voltage-120V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-208VLL-120VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-1Ph-60Hz a s223:AC-208VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-208V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-208VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-3Ph-60Hz a s223:AC-208VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-208V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-208VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLN-1Ph-60Hz a s223:AC-208VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-208V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-208VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-219VLN-1Ph-60Hz a s223:AC-219VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-219VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-219V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-219VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-127VLN-1Ph-50Hz a s223:AC-220VLL-127VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-220V ;
    s223:hasACLineNeutralVoltage s223:Voltage-127V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-220VLL-127VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-127VLN-3Ph-50Hz a s223:AC-220VLL-127VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-220V ;
    s223:hasACLineNeutralVoltage s223:Voltage-127V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-220VLL-127VLN-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-1Ph-50Hz a s223:AC-220VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-220V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-220VLL-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-3Ph-50Hz a s223:AC-220VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-220V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-220VLL-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-230VLN-1Ph-50Hz a s223:AC-230VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-230VLN-1Ph-50Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-230V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-230VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-2400VLN-1Ph-60Hz a s223:AC-2400VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-2400VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-2400V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-2400VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-120VLN-1Ph-60Hz a s223:AC-240VLL-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-120VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasACLineNeutralVoltage s223:Voltage-120V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-240VLL-120VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-139VLN-1Ph-50Hz a s223:AC-240VLL-139VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasACLineNeutralVoltage s223:Voltage-139V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-240VLL-139VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-139VLN-3Ph-50Hz a s223:AC-240VLL-139VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasACLineNeutralVoltage s223:Voltage-139V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-240VLL-139VLN-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-1Ph-50Hz a s223:AC-240VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-240VLL-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-1Ph-60Hz a s223:AC-240VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-240VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz a s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasACLineNeutralVoltage s223:Voltage-120V,
        s223:Voltage-208V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-240VLL-208VLN-120VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz a s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasACLineNeutralVoltage s223:Voltage-120V,
        s223:Voltage-208V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-240VLL-208VLN-120VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-3Ph-50Hz a s223:AC-240VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-240VLL-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-3Ph-60Hz a s223:AC-240VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-240VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLN-1Ph-50Hz a s223:AC-240VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLN-1Ph-50Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-240VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-24VLN-1Ph-50Hz a s223:AC-24VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-50Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-24V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-24VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-24VLN-1Ph-60Hz a s223:AC-24VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-24V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-24VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-277VLN-1Ph-60Hz a s223:AC-277VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-277VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-277V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-277VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1730VLN-1Ph-60Hz a s223:AC-3000VLL-1730VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3000V ;
    s223:hasACLineNeutralVoltage s223:Voltage-1730V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-3000VLL-1730VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1730VLN-3Ph-60Hz a s223:AC-3000VLL-1730VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3000V ;
    s223:hasACLineNeutralVoltage s223:Voltage-1730V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-3000VLL-1730VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1Ph-60Hz a s223:AC-3000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3000V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-3000VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-3Ph-60Hz a s223:AC-3000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3000V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-3000VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1900VLN-1Ph-60Hz a s223:AC-3300VLL-1900VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3300V ;
    s223:hasACLineNeutralVoltage s223:Voltage-1900V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-3300VLL-1900VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1900VLN-3Ph-60Hz a s223:AC-3300VLL-1900VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3300V ;
    s223:hasACLineNeutralVoltage s223:Voltage-1900V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-3300VLL-1900VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1Ph-60Hz a s223:AC-3300VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3300V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-3300VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-3Ph-60Hz a s223:AC-3300VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-3300V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-3300VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3460VLN-1Ph-60Hz a s223:AC-3460VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3460VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-3460V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-3460VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-347VLN-1Ph-60Hz a s223:AC-347VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-347VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-347V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-347VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-1Ph-60Hz a s223:AC-380VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-380V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-380VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-219VLN-1Ph-60Hz a s223:AC-380VLL-219VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-380V ;
    s223:hasACLineNeutralVoltage s223:Voltage-219V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-380VLL-219VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-219VLN-3Ph-60Hz a s223:AC-380VLL-219VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-380V ;
    s223:hasACLineNeutralVoltage s223:Voltage-219V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-380VLL-219VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-3Ph-60Hz a s223:AC-380VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-380V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-380VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3810VLN-1Ph-60Hz a s223:AC-3810VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3810VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-3810V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-3810VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-1Ph-50Hz a s223:AC-400VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-400V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-400VLL-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-230VLN-1Ph-50Hz a s223:AC-400VLL-230VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-230VLN-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-400V ;
    s223:hasACLineNeutralVoltage s223:Voltage-230V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-400VLL-230VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-230VLN-3Ph-50Hz a s223:AC-400VLL-230VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-230VLN-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-400V ;
    s223:hasACLineNeutralVoltage s223:Voltage-230V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-400VLL-230VLN-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-3Ph-50Hz a s223:AC-400VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-400V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-400VLL-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-1Ph-50Hz a s223:AC-415VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-415V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-415VLL-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-240VLN-1Ph-50Hz a s223:AC-415VLL-240VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-1Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-415V ;
    s223:hasACLineNeutralVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-415VLL-240VLN-1Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-240VLN-3Ph-50Hz a s223:AC-415VLL-240VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-415V ;
    s223:hasACLineNeutralVoltage s223:Voltage-240V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-415VLL-240VLN-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-3Ph-50Hz a s223:AC-415VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-3Ph-50Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-415V ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-415VLL-3Ph-50Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-1Ph-60Hz a s223:AC-4160VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-4160V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-4160VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-2400VLN-1Ph-60Hz a s223:AC-4160VLL-2400VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-4160V ;
    s223:hasACLineNeutralVoltage s223:Voltage-2400V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-4160VLL-2400VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-2400VLN-3Ph-60Hz a s223:AC-4160VLL-2400VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-4160V ;
    s223:hasACLineNeutralVoltage s223:Voltage-2400V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-4160VLL-2400VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-3Ph-60Hz a s223:AC-4160VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-4160V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-4160VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-1Ph-60Hz a s223:AC-480VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-480V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-480VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-277VLN-1Ph-60Hz a s223:AC-480VLL-277VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-480V ;
    s223:hasACLineNeutralVoltage s223:Voltage-277V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-480VLL-277VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-277VLN-3Ph-60Hz a s223:AC-480VLL-277VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-480V ;
    s223:hasACLineNeutralVoltage s223:Voltage-277V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-480VLL-277VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-3Ph-60Hz a s223:AC-480VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-480V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-480VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-5770VLN-1Ph-60Hz a s223:AC-5770VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-5770VLN-1Ph-60Hz" ;
    s223:hasACLineNeutralVoltage s223:Voltage-5770V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-5770VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-1Ph-60Hz a s223:AC-6000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6000V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-6000VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3460VLN-1Ph-60Hz a s223:AC-6000VLL-3460VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6000V ;
    s223:hasACLineNeutralVoltage s223:Voltage-3460V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-6000VLL-3460VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3460VLN-3Ph-60Hz a s223:AC-6000VLL-3460VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6000V ;
    s223:hasACLineNeutralVoltage s223:Voltage-3460V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-6000VLL-3460VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3Ph-60Hz a s223:AC-6000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6000V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-6000VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-1Ph-60Hz a s223:AC-600VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-600V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-600VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-347VLN-1Ph-60Hz a s223:AC-600VLL-347VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-600V ;
    s223:hasACLineNeutralVoltage s223:Voltage-347V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-600VLL-347VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-347VLN-3Ph-60Hz a s223:AC-600VLL-347VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-600V ;
    s223:hasACLineNeutralVoltage s223:Voltage-347V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-600VLL-347VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-3Ph-60Hz a s223:AC-600VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-600V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-600VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-1Ph-60Hz a s223:AC-6600VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6600V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-6600VLL-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3810VLN-1Ph-60Hz a s223:AC-6600VLL-3810VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-1Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6600V ;
    s223:hasACLineNeutralVoltage s223:Voltage-3810V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    rdfs:comment "`AC-6600VLL-3810VLN-1Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3810VLN-3Ph-60Hz a s223:AC-6600VLL-3810VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6600V ;
    s223:hasACLineNeutralVoltage s223:Voltage-3810V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-6600VLL-3810VLN-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3Ph-60Hz a s223:AC-6600VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3Ph-60Hz" ;
    s223:hasACLineLineVoltage s223:Voltage-6600V ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    rdfs:comment "`AC-6600VLL-3Ph-60Hz`" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:Actuator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Actuator" ;
    doc:subclauses ( s223:actuates s223:actuatedByProperty ) ;
    rdfs:comment """A piece of `Equipment` that receives control signals and electrically, pneumatically, or hydraulically makes changes in the
physical world, such as the position of a valve or damper.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`." ;
            sh:class s223:ActuatableProperty ;
            sh:message "s223: An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`." ;
            sh:minCount 1 ;
            sh:path s223:actuatedByProperty ],
        [ rdfs:comment "An `Actuator` shall be associated with zero or more pieces of `Equipment` using the relation `actuates`." ;
            sh:class s223:Equipment ;
            sh:message "s223: An `Actuator` shall be associated with zero or more pieces of `Equipment` using the relation `actuates`." ;
            sh:path s223:actuates ] .

s223:AirToAirHeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air-to-air heat pump" ;
    rdfs:comment "A `HeatPump` that transfers thermal energy between two bodies of air." ;
    rdfs:subClassOf s223:HeatPump ;
    sh:property [ rdfs:comment "An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`." ;
            sh:message "s223: An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`." ;
            sh:message "s223: An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Aspect-Alarm a s223:Aspect-Alarm,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Alarm" ;
    rdfs:comment "The property value indicates whether an alarm condition is active or provides details about an active alarm." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-CatalogNumber a s223:Aspect-CatalogNumber,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Catalog number" ;
    rdfs:comment "The property value is a number or other identifier of a product in a manufacturer’s catalog." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Deadband a s223:Aspect-Deadband,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Deadband" ;
    rdfs:comment "The property value is a range around a setpoint where no control action is taken to avoid unnecessary corrections." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Fault a s223:Aspect-Fault,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Fault" ;
    rdfs:comment "The property value is a fault indicator or code that signals a malfunction or issue with the system or equipment." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-HighLimit a s223:Aspect-HighLimit,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "High limit" ;
    rdfs:comment "The property value is an upper threshold used in a control or alarm detection algorithm." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-LowLimit a s223:Aspect-LowLimit,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Low limit" ;
    rdfs:comment "The property value is a lower threshold used in a control or alarm detection algorithm." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Manufacturer a s223:Aspect-Manufacturer,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Manufacturer" ;
    rdfs:comment "The property value is a name or other identifier of the product’s manufacturer." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Maximum a s223:Aspect-Maximum,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Maximum" ;
    rdfs:comment "The property value is a highest specified or observed value. (Examples: upper limit of the specified operating voltage range; maximum measured temperature.)" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Model a s223:Aspect-Model,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Model" ;
    rdfs:comment "The property value is a model identifier of the product." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Nominal a s223:Aspect-Nominal,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Nominal" ;
    rdfs:comment "The property value is a value that is expected or desired under normal operating conditions, but may not reflect the actual value at all times. (Example: nominal voltage.)" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-OperatingMode a s223:Aspect-OperatingMode,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Operating mode" ;
    rdfs:comment "The property value is the current intended mode of operation, such as 'Automatic', 'On', or 'Off'." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-OperatingStatus a s223:Aspect-OperatingStatus,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Operating status" ;
    rdfs:comment "The property value is the current operational status of the system or equipment, such as 'Running,' 'Stopped,' or 'Maintenance Mode.'" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Rated a s223:Aspect-Rated,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Rated" ;
    rdfs:comment "The property value indicates a limit for continuous safe operation set by the manufacturer, but may not reflect the actual value at all times. (Example: rated voltage.)" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-SerialNumber a s223:Aspect-SerialNumber,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Serial number" ;
    rdfs:comment "The property value is the serial number assigned by the manufacturer to the system or equipment." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Setpoint a s223:Aspect-Setpoint,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Setpoint" ;
    rdfs:comment "The property value is a target value for a control algorithm." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Threshold a s223:Aspect-Threshold,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Threshold" ;
    rdfs:comment "The property value is a threshold used in a control algorithm." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Boiler a s223:Class,
        sh:NodeShape ;
    rdfs:label "Boiler" ;
    rdfs:comment "A piece of `Equipment` that uses fuel or electricity to heat water or other fluids and supply steam or hot water for heating, humidification, or other applications." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Boiler` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Boiler` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Boiler` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Boiler` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Chiller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chiller" ;
    rdfs:comment "A piece of `Equipment` that removes heat from a liquid coolant via a vapor-compression, adsorption refrigeration, or absorption refrigeration cycles." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Chiller` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Chiller` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Chiller` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Chiller` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ClothesWasher a s223:Class,
        sh:NodeShape ;
    rdfs:label "Clothes washer" ;
    rdfs:comment "A piece of `Equipment` that automatically cleans a load of textiles (e.g., clothing, bedding)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:CoaxialCable a s223:Class,
        sh:NodeShape ;
    rdfs:label "Coaxial cable" ;
    rdfs:comment "A type of `Waveguide` that consists of a central conductor, surrounded by an insulator, a metallic shield, and an outer jacket, all sharing the same geometric axis - which allows it to efficiently transmit high-frequency signals over long distances with minimal interference - and is used for `Wideband-DOCSIS` and `Wideband-CATV` communication." ;
    rdfs:subClassOf s223:Waveguide ;
    sh:property [ rdfs:comment "A `CoaxialCable` shall be associated with exactly one `Wideband-DOCSIS` or `Wideband-CATV` using the relation `hasMedium`." ;
            sh:maxCount 1 ;
            sh:message "s223: A `CoaxialCable` shall be associated with exactly one `Wideband-DOCSIS` or `Wideband-CATV` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ;
            sh:xone ( [ sh:class s223:Wideband-DOCSIS ] [ sh:class s223:Wideband-CATV ] ) ] .

s223:CoffeeMaker a s223:Class,
        sh:NodeShape ;
    rdfs:label "Coffee maker" ;
    rdfs:comment "A piece of `Equipment` that automatically brews coffee." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Compressor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Compressor" ;
    rdfs:comment "A piece of `Equipment` that mechanically increases the pressure of a gas." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Compressor` shall have at least one inlet." ;
            sh:message "s223: A `Compressor` shall have at least one inlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A `Compressor` shall have at least one outlet." ;
            sh:message "s223: A `Compressor` shall have at least one outlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:ComputerPrinter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Computer printer" ;
    rdfs:comment "A piece of `Equipment` that processes an input electrical or RF signal, typically from a `Computer`, and outputs a durable representation of information, typically text and/or graphics, typically on paper." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`." ;
            sh:message "s223: A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:Electricity-Signal ] [ sh:class s223:EM-RF ] ) ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ConcentrationSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Concentration sensor" ;
    rdfs:comment """A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a concentration of a miscible constituent in a medium,
in contrast to a `ParticulateSensor` that `observes` a `QuantifiableObservableProperty` that represents an amount of a particulate in a medium
(see {s223:ParticulateSensor}). The 223 standard does not constrain the `Unit` or `QuantityKind` reported by a `ConcentrationSensor`, but possible
`QuantityKind`s include `Concentration` (moles per volume), `Density` (mass per volume), `MoleFraction`, and `VolumeFraction`.""" ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `ConcentrationSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `ConcentrationSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:path s223:observes ] .

s223:Constituent-Ar a s223:Class,
        s223:Constituent-Ar,
        sh:NodeShape ;
    rdfs:label "Ar" ;
    rdfs:comment "Argon" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-CH4 a s223:Class,
        s223:Constituent-CH4,
        sh:NodeShape ;
    rdfs:label "CH4" ;
    rdfs:comment "Methane" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-CO a s223:Class,
        s223:Constituent-CO,
        sh:NodeShape ;
    rdfs:label "CO" ;
    rdfs:comment "Carbon monoxide" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-H2S a s223:Class,
        s223:Constituent-H2S,
        sh:NodeShape ;
    rdfs:label "H2S" ;
    rdfs:comment "Hydrogen sulfide" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-N2 a s223:Class,
        s223:Constituent-N2,
        sh:NodeShape ;
    rdfs:label "N2" ;
    rdfs:comment "Nitrogen" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-NH3 a s223:Class,
        s223:Constituent-NH3,
        sh:NodeShape ;
    rdfs:label "NH3" ;
    rdfs:comment "Ammonia" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-O2 a s223:Class,
        s223:Constituent-O2,
        sh:NodeShape ;
    rdfs:label "O2" ;
    rdfs:comment "Oxygen" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-O3 a s223:Class,
        s223:Constituent-O3,
        sh:NodeShape ;
    rdfs:label "O3" ;
    rdfs:comment "Ozone" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-Oil a s223:Class,
        s223:Constituent-Oil,
        sh:NodeShape ;
    rdfs:label "Oil" ;
    rdfs:comment "Oil as an impurity within some `Mix-Fluid`" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-Radon a s223:Class,
        s223:Constituent-Radon,
        sh:NodeShape ;
    rdfs:label "Radon" ;
    rdfs:comment "Radon" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-SO2 a s223:Class,
        s223:Constituent-SO2,
        sh:NodeShape ;
    rdfs:label "SO2" ;
    rdfs:comment "Sulfur dioxide" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-VolatileOrganicCompounds a s223:Class,
        s223:Constituent-VolatileOrganicCompounds,
        sh:NodeShape ;
    rdfs:label "Volatile organic compounds" ;
    rdfs:comment "`Constituent-VolatileOrganicCompounds`" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Controller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Controller" ;
    doc:subclauses ( s223:Function s223:executes ) ;
    rdfs:comment "A piece of `Equipment` that regulates the normal operation of other `Equipment` by executing one or more `Function`s." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Controller` shall be associated with zero or more `Function`s using the relation `executes`." ;
            sh:class s223:Function ;
            sh:message "s223: A `Controller` shall be associated with zero or more `Function`s using the relation `executes`." ;
            sh:path s223:executes ] .

s223:CoolingTower a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling tower" ;
    rdfs:comment "A piece of `Equipment` that uses atmospheric air to cool warm water, generally by direct contact via evaporation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:CopyMachine a s223:Class,
        sh:NodeShape ;
    rdfs:label "Copy machine" ;
    rdfs:comment "A piece of `Equipment` that processes an input of one or more durable representation(s) of information, typically text and/or graphics and typically on paper, and outputs one or more reproductions of the information for each input, typically on paper." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:CorrelatedColorTemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Correlated color temperature sensor" ;
    rdfs:comment """A `LightSensor` that `observes` a `QuantifiableObservableProperty` that represents a correlated color temperature (CCT) of a
light source, defined as the absolute temperature of a blackbody whose chromaticity most nearly resembles that of the light source.""" ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A `CorrelatedColorTemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `CorrelatedColorTemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:CorrelatedColorTemperature ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:Dishwasher a s223:Class,
        sh:NodeShape ;
    rdfs:label "Dishwasher" ;
    rdfs:comment "A piece of `Equipment` that automatically cleans dishware, cookware, and cutlery." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Domain-ConveyanceSystems a s223:Class,
        s223:Domain-ConveyanceSystems,
        sh:NodeShape ;
    rdfs:label "Conveyance systems domain" ;
    rdfs:comment "The domain that represents equipment that moves people or things within a building. Example `Domain-ConveyanceSystems` equipment include `Elevator` and `Escalator`." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Electrical a s223:Class,
        s223:Domain-Electrical,
        sh:NodeShape ;
    rdfs:label "Electrical domain" ;
    rdfs:comment "The domain that represents equipment that distributes and monitors electrical power within a building. Example `Domain-Electrical` equipment include `ElectricityBreaker`, `ElectricEnergyConverter`, and `ElectricityMeter`." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-FireProtection a s223:Class,
        s223:Domain-FireProtection,
        sh:NodeShape ;
    rdfs:label "Fire protection domain" ;
    rdfs:comment "The domain that represents equipment that detect and mitigate the spread of fire within a building. Example `Domain-FireProtection` equipment include smoke detectors, alarms, and emergency public address systems." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Lighting a s223:Class,
        s223:Domain-Lighting,
        sh:NodeShape ;
    rdfs:label "Lighting domain" ;
    rdfs:comment "The domain that represents equipment that illuminate and manage the distribution of light within or outside of a building. Example `Domain-Lighting` equipment include `Luminaire`, `LightSensor`, and `WindowShade`." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Networking a s223:Class,
        s223:Domain-Networking,
        sh:NodeShape ;
    rdfs:label "Networking domain" ;
    rdfs:comment "The domain that represents equipment that distributes and manages the flow of communication signals within a building. Example `Domain-Networking` equipment include `EthernetSwitch` and `PowerOverEthernetSwitch`" ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Occupancy a s223:Class,
        s223:Domain-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy domain" ;
    rdfs:comment "The domain that represents equipment that determine whether and how many people are moving or present within a building. Example `Domain-Occupancy` equipment include `OccupantMotionSensor`, `OccupantPresenceSensor` and `OccupantCountSensor`" ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-PhysicalSecurity a s223:Class,
        s223:Domain-PhysicalSecurity,
        sh:NodeShape ;
    rdfs:label "Physical security domain" ;
    rdfs:comment "The domain that represents equipment that control and monitor physical access to spaces within or outside of a building. Example `Domain-PhysicalSecurity` equipment include cameras, keycard sensors, and biometric scanners." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Plumbing a s223:Class,
        s223:Domain-Plumbing,
        sh:NodeShape ;
    rdfs:label "Plumbing domain" ;
    rdfs:comment "The domain that represents equipment that distributes, holds, removes and monitors water within or outside of a building. Example `Domain-Plumbing` equipment include `Faucet`, `Sink`, and `FlushToilet`." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Refrigeration a s223:Class,
        s223:Domain-Refrigeration,
        sh:NodeShape ;
    rdfs:label "Refrigeration domain" ;
    rdfs:comment "The domain that represents equipment that maintain internal temperatures below the surrounding ambient temperature with a building. Example `Domain-Refrigeration` equipment include `Refrigerator` and `Freezer`" ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Door a s223:Class,
        sh:NodeShape ;
    rdfs:label "Door" ;
    rdfs:comment "A piece of `Equipment` consisting of hinged, sliding, or revolving barrier at the entrance to a building or room." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`." ;
            sh:message "s223: A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Drain a s223:Class,
        sh:NodeShape ;
    rdfs:label "Drain" ;
    rdfs:comment "A `Valve` that allows, regulates, or stops the flow of water from a `Sink`, `Shower`, `Bathtub`, or other plumbing service equipment into a plumbing drainage system that typically carries the mixture to a sewer system or septic tank." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A `Drain` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Drain` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Drain` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Drain` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Duct a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duct" ;
    rdfs:comment "A `Connection` that is used to transport air such as supply, return, and exhaust in HVAC (Heating, Ventilation, and Air Conditioning) systems." ;
    rdfs:subClassOf s223:Connection .

s223:DuvSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duv sensor" ;
    rdfs:comment """A `LightSensor` that `observes` a `QuantifiableObservableProperty` that represents a Duv of a light source, defined as the
distance between the chromaticity of the light source and a blackbody radiator of equal correlated color temperature (CCT).""" ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A `DuvSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `DuvSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Duv ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:EM a s223:Class,
        sh:NodeShape ;
    rdfs:label "EM connection" ;
    rdfs:comment "A type of `Connection` that represents air, a vacuum, outer space, or a similar environment used to convey electromagnetic energy (i.e., `Constituent-EM`), without the use of a solid materials such as fiber optic cables or other such `Waveguide`s." ;
    rdfs:subClassOf s223:Connection ;
    sh:property [ rdfs:comment "An `EM` shall be associated with exactly one `Constituent-EM` using the relation `hasMedium`." ;
            sh:class s223:Constituent-EM ;
            sh:maxCount 1 ;
            sh:message "s223: An `EM` shall be associated with exactly one `Constituent-EM` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:EM-Microwave a s223:Class,
        s223:EM-Microwave,
        sh:NodeShape ;
    rdfs:label "Microwave" ;
    rdfs:comment "`EM-Microwave`" ;
    rdfs:subClassOf s223:Constituent-EM .

s223:ElectricClothesDryer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric clothes dryer" ;
    rdfs:comment "A piece of `Equipment` that automatically removes moisture from a load of textiles (e.g., clothing, bedding), typically after they are washed in a `ClothesWasher`." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricCooktop a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric cooktop" ;
    rdfs:comment "A piece of `Equipment` with a flat surface containing one or more heat sources designed for cooking with pots and pans." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricEnergyDCDCConverter a s223:Class,
        sh:NodeShape ;
    rdfs:label "DC-DC converter" ;
    rdfs:comment "An `ElectricEnergyConverter` that transforms direct current (DC) electric power from one voltage to another voltage." ;
    rdfs:subClassOf s223:ElectricEnergyConverter ;
    sh:property [ rdfs:comment "An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`." ;
            sh:message "s223: An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:ConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricEnergyInverter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric energy inverter" ;
    rdfs:comment "An `ElectricEnergyConverter` that tranforms direct current (DC) electric power to alternating current (AC) electric power, or vice versa." ;
    rdfs:subClassOf s223:ElectricEnergyConverter ;
    sh:property [ rdfs:comment "An `ElectricEnergyInverter` shall have at least one connection point using the medium `Electricity-AC`." ;
            sh:message "s223: An `ElectricEnergyInverter` shall have at least one connection point using the medium `Electricity-AC`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:ConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricEnergyInverter` shall have at least one connection point using the medium `Electricity-DC`." ;
            sh:message "s223: An `ElectricEnergyInverter` shall have at least one connection point using the medium `Electricity-DC`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:ConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricEnergyTransformer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric energy transformer" ;
    rdfs:comment "An `ElectricEnergyConverter` that transforms alternating current (AC) electric power from one voltage to another voltage." ;
    rdfs:subClassOf s223:ElectricEnergyConverter ;
    sh:property [ rdfs:comment "An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`." ;
            sh:message "s223: An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:ConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricWaterDispenser a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric water dispenser" ;
    rdfs:comment "A piece of `Equipment` that dispenses water and optionally heats and/or cools the water prior to dispensing." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricalPhaseIdentifier-A a s223:Class,
        s223:ElectricalPhaseIdentifier-A,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier A" ;
    rdfs:comment "ElectricalPhaseIdentifier-A" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-AB a s223:Class,
        s223:ElectricalPhaseIdentifier-AB,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier AB" ;
    rdfs:comment "ElectricalPhaseIdentifier-AB" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-ABC a s223:Class,
        s223:ElectricalPhaseIdentifier-ABC,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier ABC" ;
    rdfs:comment "ElectricalPhaseIdentifier-ABC" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-B a s223:Class,
        s223:ElectricalPhaseIdentifier-B,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier B" ;
    rdfs:comment "ElectricalPhaseIdentifier-B" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-BC a s223:Class,
        s223:ElectricalPhaseIdentifier-BC,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier BC" ;
    rdfs:comment "ElectricalPhaseIdentifier-BC" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-C a s223:Class,
        s223:ElectricalPhaseIdentifier-C,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier C" ;
    rdfs:comment "ElectricalPhaseIdentifier-C" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-CA a s223:Class,
        s223:ElectricalPhaseIdentifier-CA,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier CA" ;
    rdfs:comment "ElectricalPhaseIdentifier-CA" ;
    rdfs:subClassOf s223:EnumerationKind-ElectricalPhaseIdentifier .

s223:Electricity-Earth a s223:Class,
        s223:Electricity-Earth,
        sh:NodeShape ;
    rdfs:label "Earth" ;
    rdfs:comment "`Electricity-Earth`" ;
    rdfs:subClassOf s223:Constituent-Electricity .

s223:Electricity-Neutral a s223:Class,
        s223:Electricity-Neutral,
        sh:NodeShape ;
    rdfs:label "Neutral" ;
    rdfs:comment "`Electricity-Neutral`" ;
    rdfs:subClassOf s223:Constituent-Electricity .

s223:ElectricityBreaker a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electricity breaker" ;
    rdfs:comment "A piece of `Equipment` that automatically opens an electric circuit automatically at a predetermined overcurrent, so as to prevent damage to the circuit, the equipment connected to the circuit, and the building containing the circuit." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricityOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electricity outlet" ;
    rdfs:comment "A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to electrical power, typically via a plug and cord. Not to be confused with an `OutletConnectionPoint` with the medium `Constituent-Electricity`." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Elevator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Elevator" ;
    rdfs:comment "A piece of `Equipment` that vertically transports people or freight between floors or levels of a building via a vertical shaft commonly referred to as a hoistway. The people or freight are typically situated on a platform, or in a container commonly referred to as a car, cab, cabin, cage, or carriage." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Escalator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Escalator" ;
    rdfs:comment "A piece of `Equipment` that vertically transports people between floors or levels of a building via a moving staircase." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EthernetPort a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet port" ;
    rdfs:comment """A piece of `Equipment` that connects a single instance of electrical equipment, such as `Computer`s and Wi-Fi access points,
to an Ethernet network so it can communicate with other equipment and, optionally, with the Internet.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `EthernetPort` shall have at least one inlet using the medium `Electricity-DC`." ;
            sh:message "s223: An `EthernetPort` shall have at least one inlet using the medium `Electricity-DC`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `EthernetPort` shall have at least two bidirectional connection points using the medium `Signal-WiredEthernet` or `Signal-FiberEthernet`." ;
            sh:message "s223: An `EthernetPort` shall have at least two bidirectional connection points using the medium `Signal-WiredEthernet` or `Signal-FiberEthernet`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:Signal-WiredEthernet ] [ sh:class s223:Signal-FiberEthernet ] ) ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EthernetSwitch a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet switch" ;
    rdfs:comment """A piece of `Equipment` that connects one or more instances of electrical equipment, such as `Computer`s and Wi-Fi access points,
to an Ethernet network so they can communicate with each other and, optionally, to the Internet.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `EthernetSwitch` shall have at least two bidirectional connection points using the medium `Signal-WiredEthernet` or `Signal-FiberEthernet`." ;
            sh:message "s223: An `EthernetSwitch` shall have at least two bidirectional connection points using the medium `Signal-WiredEthernet` or `Signal-FiberEthernet`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:Signal-WiredEthernet ] [ sh:class s223:Signal-FiberEthernet ] ) ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:FanCoilUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan coil unit" ;
    rdfs:comment "A piece of `Equipment` consisting of a `Coil` and a `Fan` that regulates the temperature of one or more spaces." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `FanCoilUnit` shall contain at least one `Coil`." ;
            sh:message "s223: A `FanCoilUnit` shall contain at least one `Coil`." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Coil ] ],
        [ rdfs:comment "A `FanCoilUnit` shall contain at least one `Fan`." ;
            sh:message "s223: A `FanCoilUnit` shall contain at least one `Fan`." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A `FanCoilUnit` shall at least have the role `Role-Cooling` or `Role-Heating`." ;
            sh:message "s223: A `FanCoilUnit` shall at least have the role `Role-Cooling` or `Role-Heating`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:xone ( [ sh:class s223:Role-Cooling ] [ sh:class s223:Role-Heating ] ) ] ],
        [ rdfs:comment "A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Faucet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Faucet" ;
    rdfs:comment "A `Valve` that allows, regulates, or stops the flow of hot or cold water from a plumbing supply system into a `Sink`, `Shower`, `Bathtub`, or other plumbing service equipment." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A `Faucet` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Faucet` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Faucet` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Faucet` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:FiberEthernet-1X9 a s223:Class,
        s223:FiberEthernet-1X9,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet 1X9" ;
    rdfs:comment "FiberEthernet-1X9" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-300PIN a s223:Class,
        s223:FiberEthernet-300PIN,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet 300PIN" ;
    rdfs:comment "FiberEthernet-300PIN" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-CFP a s223:Class,
        s223:FiberEthernet-CFP,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet CFP" ;
    rdfs:comment "FiberEthernet-CFP" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-CFP2 a s223:Class,
        s223:FiberEthernet-CFP2,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet CFP2" ;
    rdfs:comment "FiberEthernet-CFP2" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-CFP4 a s223:Class,
        s223:FiberEthernet-CFP4,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet CFP4" ;
    rdfs:comment "FiberEthernet-CFP4" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-CPAK a s223:Class,
        s223:FiberEthernet-CPAK,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet CPAK" ;
    rdfs:comment "FiberEthernet-CPAK" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-CXP a s223:Class,
        s223:FiberEthernet-CXP,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet CXP" ;
    rdfs:comment "FiberEthernet-CXP" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-GBIC a s223:Class,
        s223:FiberEthernet-GBIC,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet GBIC" ;
    rdfs:comment "FiberEthernet-GBIC" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-QSFP a s223:Class,
        s223:FiberEthernet-QSFP,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet QSFP" ;
    rdfs:comment "FiberEthernet-QSFP" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

<http://data.ashrae.org/standard223#FiberEthernet-QSFP+> a s223:Class,
        <http://data.ashrae.org/standard223#FiberEthernet-QSFP+>,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet QSFP+" ;
    rdfs:comment "FiberEthernet-QSFP+" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-QSFP28 a s223:Class,
        s223:FiberEthernet-QSFP28,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet QSFP28" ;
    rdfs:comment "FiberEthernet-QSFP28" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-SFF a s223:Class,
        s223:FiberEthernet-SFF,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet SFF" ;
    rdfs:comment "FiberEthernet-SFF" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-SFP a s223:Class,
        s223:FiberEthernet-SFP,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet SFP" ;
    rdfs:comment "FiberEthernet-SFP" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

<http://data.ashrae.org/standard223#FiberEthernet-SFP+> a s223:Class,
        <http://data.ashrae.org/standard223#FiberEthernet-SFP+>,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet SFP+" ;
    rdfs:comment "FiberEthernet-SFP+" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-X2 a s223:Class,
        s223:FiberEthernet-X2,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet X2" ;
    rdfs:comment "FiberEthernet-X2" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-XENPAK a s223:Class,
        s223:FiberEthernet-XENPAK,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet XENPAK" ;
    rdfs:comment "FiberEthernet-XENPAK" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernet-XFP a s223:Class,
        s223:FiberEthernet-XFP,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet XFP" ;
    rdfs:comment "FiberEthernet-XFP" ;
    rdfs:subClassOf s223:Signal-FiberEthernet .

s223:FiberEthernetOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet outlet" ;
    rdfs:comment "A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a fiber Ethernet communication network, typically via a fiber Ethernet cable." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`." ;
            sh:message "s223: A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Signal-FiberEthernet ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`." ;
            sh:message "s223: A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Signal-FiberEthernet ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Filter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Filter" ;
    rdfs:comment """A piece of `Equipment` that removes contaminants from gases or liquids. See {s223:Substance-Medium} for
more details on validating compatible mediums upstream and downstream of a `Filter`.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Filter` shall have at least one inlet." ;
            sh:message "s223: A `Filter` shall have at least one inlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: Two mediums with constituents." ;
                    sh:message "s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT ?this ?m2 ?m1
WHERE {
  ?this s223:cnx ?cp1, ?cp2 .
  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
  FILTER (?cp1 != ?cp2) .
  ?cp1 s223:hasMedium ?m1 .
  ?cp2 s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents.." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A medium with constituents and a pure medium." ;
                    sh:message "s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp1, ?cp2 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2) .
?cp1 s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
                    sh:message "s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp1, ?cp2 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2) .
?cp1 s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "A `Filter` shall have at least one outlet." ;
            sh:message "s223: A `Filter` shall have at least one outlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:FlowSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Flow sensor" ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of flow of fluid, typically with a `QuantityKind` of `VolumeFlowRate`." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `FlowSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `FlowSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:path s223:observes ] .

s223:FlushToilet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Flush toilet" ;
    rdfs:comment """A piece of `Equipment` that collects human waste (i.e., urine and/or feces, and sometimes toilet paper) in a chamber containing water,
and contains an integral manual or automatic actuator that triggers the release of an additional volume of water that flushes everything from the chamber into
a drainage system that typically carries the mixture to a sewer system or septic tank.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Freezer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Freezer" ;
    rdfs:comment "A piece of `Equipment` that maintains an internal temperature below the freezing point of water." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:FumeHood a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fume hood" ;
    rdfs:comment "A piece of `Equipment` that is typically mounted over a work area (e.g., a space, table, or shelf) and conducts unwanted gases away from the area." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Furnace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Furnace" ;
    rdfs:comment "A piece of `Equipment` that converts fuel or electrical energy into heat." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Furnace` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `Furnace` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Furnace` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `Furnace` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Gas-Superheated a s223:Class,
        s223:Gas-Superheated,
        sh:NodeShape ;
    rdfs:label "Superheated gas" ;
    rdfs:comment "Gas-Superheated" ;
    rdfs:subClassOf s223:ThermodynamicPhase-Gas .

s223:GaugePressureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Gauge pressure sensor" ;
    rdfs:comment """A `PressureSensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of pressure relative to atmospheric pressure.
Such sensors are commonly used to monitor compressed gas cylinders, for example, where a gauge reading of zero signifies that the measured pressure
is equal to the atmospheric pressure, not a vacuum.""" ;
    rdfs:subClassOf s223:PressureSensor ;
    sh:property [ rdfs:comment "A `GaugePressureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure and a value of `true` for `qudt:isDeltaQuantity`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `GaugePressureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure and a value of `true` for `qudt:isDeltaQuantity`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:GaugePressure ) ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:in ( true ) ;
                            sh:path qudt:isDeltaQuantity ] ] ;
            sh:path s223:observes ] .

s223:Generator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Generator" ;
    rdfs:comment "A piece of `Equipment` that converts non-electric energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:GlycolSolution-15Percent a s223:Class,
        s223:GlycolSolution-15Percent,
        sh:NodeShape ;
    rdfs:label "15 percent glycol solution" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "Water concentration" ;
            s223:hasValue 85.0 ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol concentration" ;
            s223:hasValue 15.0 ;
            s223:ofConstituent s223:Constituent-Glycol ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    s223:hasFreezingPoint [ a s223:QuantifiableProperty ;
            rdfs:label "Freezing point" ;
            qudt:hasQuantityKind quantitykind:Temperature ] ;
    rdfs:comment "`GlycolSolution-15Percent`" ;
    rdfs:subClassOf s223:Water-GlycolSolution .

s223:GlycolSolution-30Percent a s223:Class,
        s223:GlycolSolution-30Percent,
        sh:NodeShape ;
    rdfs:label "30 percent glycol solution" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "Water concentration" ;
            s223:hasValue 70.0 ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol concentration" ;
            s223:hasValue 30.0 ;
            s223:ofConstituent s223:Constituent-Glycol ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    s223:hasFreezingPoint [ a s223:QuantifiableProperty ;
            rdfs:label "Freezing point" ;
            qudt:hasQuantityKind quantitykind:Temperature ] ;
    rdfs:comment "`GlycolSolution-30Percent`" ;
    rdfs:subClassOf s223:Water-GlycolSolution .

s223:GroundToAirHeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ground-to-air heat pump" ;
    rdfs:comment "A `HeatPump` that transfers thermal energy between air and the ground." ;
    rdfs:subClassOf s223:HeatPump ;
    sh:property [ rdfs:comment "A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `GroundToAirHeatPump` shall have at least one bidirectional connection point using the medium `Medium-ThermalContact`." ;
            sh:message "s223: A `GroundToAirHeatPump` shall have at least one bidirectional connection point using the medium `Medium-ThermalContact`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-ThermalContact ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Humidifier a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier" ;
    rdfs:comment "A piece of `Equipment` that adds moisture to a gas (e.g., air)." ;
    rdfs:subClassOf s223:Equipment .

s223:Humidistat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidistat" ;
    rdfs:comment "A piece of `Equipment` that measures the relative humidity of the air and then uses this information to automatically adjust the amount of moisture in air." ;
    rdfs:subClassOf s223:Equipment .

s223:HumiditySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidity sensor" ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of relative or absolute humidity." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `HumiditySensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `HumiditySensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:RelativeHumidity quantitykind:AbsoluteHumidity ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:ISMBand-BluetoothLE a s223:Class,
        s223:ISMBand-BluetoothLE,
        sh:NodeShape ;
    rdfs:label "BluetoothLE" ;
    rdfs:comment "The BluetoothLE radio frequency communication protocol." ;
    rdfs:subClassOf s223:UHF-ISMBand .

s223:ISMBand-IEEE802.11 a s223:Class,
        s223:ISMBand-IEEE802.11,
        sh:NodeShape ;
    rdfs:label "IEEE 802.11" ;
    rdfs:comment "The IEEE 802.11 radio frequency communication protocol." ;
    rdfs:subClassOf s223:UHF-ISMBand .

s223:ISMBand-IEEE802.15.4 a s223:Class,
        s223:ISMBand-IEEE802.15.4,
        sh:NodeShape ;
    rdfs:label "IEEE 802.15.4" ;
    rdfs:comment "The IEEE 802.15.4 radio frequency communication protocol." ;
    rdfs:subClassOf s223:UHF-ISMBand .

s223:ISMBand-LoRaWAN a s223:Class,
        s223:ISMBand-LoRaWAN,
        sh:NodeShape ;
    rdfs:label "LoRaWAN" ;
    rdfs:comment "The LoRaWAN radio frequency communication protocol." ;
    rdfs:subClassOf s223:UHF-ISMBand .

s223:ISMBand-NFC a s223:Class,
        s223:ISMBand-NFC,
        sh:NodeShape ;
    rdfs:label "NFC" ;
    rdfs:comment "NFC radio frequency communication protocols." ;
    rdfs:subClassOf s223:UHF-ISMBand .

s223:ISMBand-RFID a s223:Class,
        s223:ISMBand-RFID,
        sh:NodeShape ;
    rdfs:label "RFID" ;
    rdfs:comment "RFID radio frequency communication protocols." ;
    rdfs:subClassOf s223:UHF-ISMBand .

s223:IceMaker a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ice maker" ;
    rdfs:comment "A piece of `Equipment` that makes ice." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:IlluminanceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance sensor" ;
    rdfs:comment """A `LightSensor` that `observes` a `QuantifiableObservableProperty` that represents an illuminance, defined as the areal density of the
luminous flux incident at a point on a surface.""" ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "An `IlluminanceSensor` shall observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: An `IlluminanceSensor` shall observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Illuminance ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:Light-Ultraviolet a s223:Class,
        s223:Light-Ultraviolet,
        sh:NodeShape ;
    rdfs:label "Ultraviolet light" ;
    rdfs:comment "`Light-Ultraviolet`" ;
    rdfs:subClassOf s223:EM-Light .

s223:Light-Visible a s223:Class,
        s223:Light-Visible,
        sh:NodeShape ;
    rdfs:label "Visible light" ;
    rdfs:comment "`Light-Visible`" ;
    rdfs:subClassOf s223:EM-Light .

s223:Liquid-Subcooled a s223:Class,
        s223:Liquid-Subcooled,
        sh:NodeShape ;
    rdfs:label "Subcooled liquid" ;
    rdfs:comment "Liquid-Subcooled" ;
    rdfs:subClassOf s223:ThermodynamicPhase-Liquid .

s223:Logical-False a s223:Class,
        s223:Logical-False,
        sh:NodeShape ;
    rdfs:label "Logical false" ;
    rdfs:comment "Logical-False" ;
    rdfs:subClassOf s223:Binary-Logical .

s223:Logical-True a s223:Class,
        s223:Logical-True,
        sh:NodeShape ;
    rdfs:label "Logical true" ;
    rdfs:comment "Logical-True" ;
    rdfs:subClassOf s223:Binary-Logical .

s223:Luminaire a s223:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire" ;
    rdfs:comment "A piece of `Equipment` consisting of a light source(s) and ballast(s) or driver(s) (when applicable), together with the parts designed to distribute the light, to position and protect the light source(s), and to connect the light source(s) to the power supply. Also known as a light fixture." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Luminaire` shall have at least one outlet using the medium `EM-Light`." ;
            sh:message "s223: A `Luminaire` shall have at least one outlet using the medium `EM-Light`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Medium-MechanicalLinkage a s223:Class,
        s223:Medium-MechanicalLinkage,
        sh:NodeShape ;
    rdfs:label "Mechanical linkage" ;
    rdfs:comment "This class supports the transfer of mechanical power at `ConnectionPoint`s or through `Connection`s." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:MicrowaveOven a s223:Class,
        sh:NodeShape ;
    rdfs:label "Microwave oven" ;
    rdfs:comment "An `ElectricOven` that cooks food by exposing it to electromagnetic radiation in the microwave frequency range." ;
    rdfs:subClassOf s223:ElectricOven ;
    sh:property [ rdfs:comment "A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Modulated-0-10V a s223:Class,
        s223:Modulated-0-10V,
        sh:NodeShape ;
    rdfs:label "Modulated 0-10 V" ;
    rdfs:comment "Modulated-0-10V" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Modulated-4-20mA a s223:Class,
        s223:Modulated-4-20mA,
        sh:NodeShape ;
    rdfs:label "Modulated 4-20 mA" ;
    rdfs:comment "Modulated-4-20mA" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Modulated-Resistive a s223:Class,
        s223:Modulated-Resistive,
        sh:NodeShape ;
    rdfs:label "Modulated resistive" ;
    rdfs:comment "Modulated-Resistive" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Monitor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Monitor" ;
    rdfs:comment "An `ElectronicDisplay` designed primarily for the output of visual information supplied by a `Computer`." ;
    rdfs:subClassOf s223:ElectronicDisplay .

s223:Motion-False a s223:Class,
        s223:Motion-False,
        sh:NodeShape ;
    rdfs:label "Motion-based false" ;
    rdfs:comment "`Motion-False`" ;
    rdfs:subClassOf s223:Occupancy-Motion .

s223:Motion-True a s223:Class,
        s223:Motion-True,
        sh:NodeShape ;
    rdfs:label "Motion-based true" ;
    rdfs:comment "`Motion-True`" ;
    rdfs:subClassOf s223:Occupancy-Motion .

s223:Motor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motor" ;
    rdfs:comment "A piece of `Equipment` that converts electrical energy into mechanical energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:NOX-NO a s223:Class,
        s223:NOX-NO,
        sh:NodeShape ;
    rdfs:label "NO" ;
    rdfs:comment "Nitric oxide (NO)" ;
    rdfs:subClassOf s223:Constituent-NOX .

s223:NOX-NO2 a s223:Class,
        s223:NOX-NO2,
        sh:NodeShape ;
    rdfs:label "NO2" ;
    rdfs:comment "Nitrogen dioxide (NO2)" ;
    rdfs:subClassOf s223:Constituent-NOX .

s223:OccupantCountSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant count sensor" ;
    rdfs:comment """An `OccupancySensor` that `observes` a `QuantifiableObservableProperty` that represents a population, usually of humans, within
  a sensing region.""" ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and a `Unit` of `NUM`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and a `Unit` of `NUM`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Population ) ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:in ( unit:NUM ) ;
                            sh:path qudt:hasUnit ] ] ;
            sh:path s223:observes ] .

s223:OccupantMotionSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant motion sensor" ;
    rdfs:comment "An `OccupancySensor` that `observes` an `EnumeratedObservableProperty` that represents motion within a sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:message "s223: An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`." ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Motion ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:OccupantPresenceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant presence sensor" ;
    rdfs:comment "An `OccupancySensor` that `observes` an `EnumeratedObservableProperty` that represents presence within a sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:message "s223: An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`." ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Presence ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:Occupied-False a s223:Class,
        s223:Occupied-False,
        sh:NodeShape ;
    rdfs:label "False" ;
    rdfs:comment "`Occupied-False`" ;
    rdfs:subClassOf s223:Occupancy-Occupied .

s223:Occupied-True a s223:Class,
        s223:Occupied-True,
        sh:NodeShape ;
    rdfs:label "True" ;
    rdfs:comment "`Occupied-True`" ;
    rdfs:subClassOf s223:Occupancy-Occupied .

s223:OnOff-Off a s223:Class,
        s223:OnOff-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "OnOff-Off" ;
    rdfs:subClassOf s223:Binary-OnOff .

s223:OnOff-On a s223:Class,
        s223:OnOff-On,
        sh:NodeShape ;
    rdfs:label "On" ;
    rdfs:comment "OnOff-On" ;
    rdfs:subClassOf s223:Binary-OnOff .

s223:OutdoorPhysicalSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outdoor physical space" ;
    rdfs:comment "A `PhysicalSpace` that is outside of the building where, for example, outdoor ambient properties might be measured, within a suitably defined `DomainSpace`." ;
    rdfs:subClassOf s223:PhysicalSpace .

s223:Particulate-PM1.0 a s223:Class,
        s223:Particulate-PM1.0,
        sh:NodeShape ;
    rdfs:label "PM 1.0" ;
    rdfs:comment "Particulate-PM1.0" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-PM10.0 a s223:Class,
        s223:Particulate-PM10.0,
        sh:NodeShape ;
    rdfs:label "PM 10.0" ;
    rdfs:comment "Particulate-PM10.0" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-PM2.5 a s223:Class,
        s223:Particulate-PM2.5,
        sh:NodeShape ;
    rdfs:label "PM 2.5" ;
    rdfs:comment "Particulate-PM2.5" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-Smoke a s223:Class,
        s223:Particulate-Smoke,
        sh:NodeShape ;
    rdfs:label "Smoke" ;
    rdfs:comment "Smoke as a particulate of unspecified size, but formed as a product of combustion" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:ParticulateSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Particulate sensor" ;
    rdfs:comment """A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents an amount of a particulate in a medium, in contrast
to a `ConcentrationSensor` that `observes` a `QuantifiableObservableProperty` that represents a concentration of a miscible constituent in a medium
(see {s223:ConcentrationSensor}).

The 223 standard does not constrain the `Unit` or `QuantityKind` reported by a `ParticulateSensor`, but possible
`QuantityKind`s include `Density` (mass per volume), `ParticleNumberDensity` (count per volume), and `DimensionlessRatio` (with units such as `PPM` or
`PPB`). Some particulate sensors may claim to report a raw count of particles, for which a `QuantityKind` of `Count` could be used, but the required
context for such a measurement should be provided in the sensor's documentation to specify if it in fact measures a count per volume (e.g., `ParticleNumberDensity`),
time (e.g., `CountRate` or `ParticleCurrent`), or some
other combination. Explicitly declaring the `QuantityKind` of a sensor's output is preferable to relying on implicit assumptions.""" ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `ParticulateSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `ParticulateSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:path s223:observes ],
        [ rdfs:comment "A `ParticulateSensor` shall be associated with zero or more `Substance-Particulate`s using the relation `ofSubstance`." ;
            sh:class s223:Substance-Particulate ;
            sh:message "s223: A `ParticulateSensor` shall be associated with zero or more `Substance-Particulate`s using the relation `ofSubstance`." ;
            sh:path s223:ofSubstance ] .

s223:PersonalComputer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Personal computer" ;
    rdfs:comment "A `Computer` designed primarily for use by a single person." ;
    rdfs:subClassOf s223:Computer ;
    sh:property [ rdfs:comment "A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:PhotovoltaicModule a s223:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic module" ;
    rdfs:comment "A piece of `Equipment` that converts sunlight into electricity." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`." ;
            sh:message "s223: A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Pipe a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pipe" ;
    rdfs:comment "A `Connection` that is used primarily to transport liquids and gases such as water, sewage, natural gas, and compressed air." ;
    rdfs:subClassOf s223:Connection .

s223:PoE-802.3af-1 a s223:Class,
        s223:PoE-802.3af-1,
        sh:NodeShape ;
    rdfs:label "PoE 802.3af-1" ;
    s223:hasDCDifferentialVoltage s223:Voltage-PoE ;
    rdfs:comment "PoE-802.3af-1" ;
    rdfs:subClassOf s223:DC-PoE .

s223:PoE-802.3at-2 a s223:Class,
        s223:PoE-802.3at-2,
        sh:NodeShape ;
    rdfs:label "PoE 802.3at-2" ;
    s223:hasDCDifferentialVoltage s223:Voltage-PoE ;
    rdfs:comment "PoE-802.3at-2" ;
    rdfs:subClassOf s223:DC-PoE .

s223:PoE-802.3bt-3 a s223:Class,
        s223:PoE-802.3bt-3,
        sh:NodeShape ;
    rdfs:label "PoE 802.3bt-3" ;
    s223:hasDCDifferentialVoltage s223:Voltage-PoE ;
    rdfs:comment "PoE-802.3bt-3" ;
    rdfs:subClassOf s223:DC-PoE .

s223:PoE-802.3bt-4 a s223:Class,
        s223:PoE-802.3bt-4,
        sh:NodeShape ;
    rdfs:label "PoE 802.3bt-4" ;
    s223:hasDCDifferentialVoltage s223:Voltage-PoE ;
    rdfs:comment "PoE-802.3bt-4" ;
    rdfs:subClassOf s223:DC-PoE .

s223:Position-Closed a s223:Class,
        s223:Position-Closed,
        sh:NodeShape ;
    rdfs:label "Closed" ;
    rdfs:comment "Position-Closed" ;
    rdfs:subClassOf s223:Binary-Position .

s223:Position-Open a s223:Class,
        s223:Position-Open,
        sh:NodeShape ;
    rdfs:label "Open" ;
    rdfs:comment "Position-Open" ;
    rdfs:subClassOf s223:Binary-Position .

s223:PowerOverEthernetPort a s223:Class,
        sh:NodeShape ;
    rdfs:label "Power over ethernet port" ;
    rdfs:comment "A piece of `Equipment` that connects and is capable of powering one instance of electrical equipment, such as computers and Wi-Fi access points, as well as connect it to an Ethernet network so it can communicate with other equipment and, optionally, with the Internet." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `PowerOverEthernetPort` shall have at least one bidirectional connection point using the medium `PowerAndSignal-PoE`." ;
            sh:message "s223: A `PowerOverEthernetPort` shall have at least one bidirectional connection point using the medium `PowerAndSignal-PoE`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:PowerAndSignal-PoE ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `PowerOverEthernetPort` shall have at least one inlet using the medium `Electricity-DC`." ;
            sh:message "s223: A `PowerOverEthernetPort` shall have at least one inlet using the medium `Electricity-DC`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:PowerOverEthernetSwitch a s223:Class,
        sh:NodeShape ;
    rdfs:label "Power over Ethernet (PoE) switch" ;
    rdfs:comment "A piece of `Equipment` that connects and is capable of powering one or more instances of electrical equipment, such as computers and Wi-Fi access points, as well as connect the equipment to an Ethernet network so they can communicate with each other and, optionally, to the Internet." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `PowerOverEthernetSwitch` shall have at least one bidirectional connection point using the medium `PowerAndSignal-PoE`." ;
            sh:message "s223: A `PowerOverEthernetSwitch` shall have at least one bidirectional connection point using the medium `PowerAndSignal-PoE`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:PowerAndSignal-PoE ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Presence-False a s223:Class,
        s223:Presence-False,
        sh:NodeShape ;
    rdfs:label "Presence-based false" ;
    rdfs:comment "`Presence-False`" ;
    rdfs:subClassOf s223:Occupancy-Presence .

s223:Presence-True a s223:Class,
        s223:Presence-True,
        sh:NodeShape ;
    rdfs:label "Presence-based true" ;
    rdfs:comment "`Presence-True`" ;
    rdfs:subClassOf s223:Occupancy-Presence .

s223:Pump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pump" ;
    rdfs:comment "A piece of `Equipment` that imparts energy to a fluid, drawing a fluid into itself through an inlet port, and forcing the fluid out through an outlet port." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible media." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible media." ;
                    sh:message "s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ] ],
        [ rdfs:comment "A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Constituent-Refrigerant`." ;
            sh:message "s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Constituent-Refrigerant`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:Fluid-Water ] [ sh:class s223:Constituent-Refrigerant ] [ sh:class s223:Fluid-Oil ] ) ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Constituent-Refrigerant`." ;
            sh:message "s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Constituent-Refrigerant`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:Fluid-Water ] [ sh:class s223:Constituent-Refrigerant ] [ sh:class s223:Fluid-Oil ] ) ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ] .

s223:RFOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radio frequency outlet" ;
    rdfs:comment "A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a radio frequency (RF) communication network, via, for example, a coaxial cable." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`." ;
            sh:message "s223: A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:RF-Signal ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`." ;
            sh:message "s223: A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:RF-Signal ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Refrigerant-R-123 a s223:Class,
        s223:Refrigerant-R-123,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-123" ;
    rdfs:comment "`Refrigerant-R-123`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-1234yf a s223:Class,
        s223:Refrigerant-R-1234yf,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-1234yf" ;
    rdfs:comment "`Refrigerant-R-1234yf`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-1234ze a s223:Class,
        s223:Refrigerant-R-1234ze,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-1234ze" ;
    rdfs:comment "`Refrigerant-R-1234ze`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-134A a s223:Class,
        s223:Refrigerant-R-134A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-134A" ;
    rdfs:comment "`Refrigerant-R-134A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-22 a s223:Class,
        s223:Refrigerant-R-22,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-22" ;
    rdfs:comment "`Refrigerant-R-22`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-290 a s223:Class,
        s223:Refrigerant-R-290,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-290" ;
    rdfs:comment "`Refrigerant-R-290` (Propane)" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-32 a s223:Class,
        s223:Refrigerant-R-32,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-32" ;
    rdfs:comment "`Refrigerant-R-32`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-404A a s223:Class,
        s223:Refrigerant-R-404A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-404A" ;
    rdfs:comment "`Refrigerant-R-404A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-407A a s223:Class,
        s223:Refrigerant-R-407A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-407A" ;
    rdfs:comment "`Refrigerant-R-407A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-407C a s223:Class,
        s223:Refrigerant-R-407C,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-407C" ;
    rdfs:comment "`Refrigerant-R-407C`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-407F a s223:Class,
        s223:Refrigerant-R-407F,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-407F" ;
    rdfs:comment "`Refrigerant-R-407F`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-410A a s223:Class,
        s223:Refrigerant-R-410A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-410A" ;
    rdfs:comment "`Refrigerant-R-410A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-422A a s223:Class,
        s223:Refrigerant-R-422A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-422A" ;
    rdfs:comment "`Refrigerant-R-422A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-422C a s223:Class,
        s223:Refrigerant-R-422C,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-422C" ;
    rdfs:comment "`Refrigerant-R-422C`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-422D a s223:Class,
        s223:Refrigerant-R-422D,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-422D" ;
    rdfs:comment "`Refrigerant-R-422D`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-427A a s223:Class,
        s223:Refrigerant-R-427A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-427A" ;
    rdfs:comment "`Refrigerant-R-427A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-438A a s223:Class,
        s223:Refrigerant-R-438A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-438A" ;
    rdfs:comment "`Refrigerant-R-438A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-444A a s223:Class,
        s223:Refrigerant-R-444A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-444A" ;
    rdfs:comment "`Refrigerant-R-444A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-445A a s223:Class,
        s223:Refrigerant-R-445A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-445A" ;
    rdfs:comment "`Refrigerant-R-445A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-448A a s223:Class,
        s223:Refrigerant-R-448A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-448A" ;
    rdfs:comment "`Refrigerant-R-448A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-449A a s223:Class,
        s223:Refrigerant-R-449A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-449A" ;
    rdfs:comment "`Refrigerant-R-449A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-450A a s223:Class,
        s223:Refrigerant-R-450A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-450A" ;
    rdfs:comment "`Refrigerant-R-450A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-454A a s223:Class,
        s223:Refrigerant-R-454A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-454A" ;
    rdfs:comment "`Refrigerant-R-454A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-454C a s223:Class,
        s223:Refrigerant-R-454C,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-454C" ;
    rdfs:comment "`Refrigerant-R-454C`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-455A a s223:Class,
        s223:Refrigerant-R-455A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-455A" ;
    rdfs:comment "`Refrigerant-R-455A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-457A a s223:Class,
        s223:Refrigerant-R-457A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-457A" ;
    rdfs:comment "`Refrigerant-R-457A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-459B a s223:Class,
        s223:Refrigerant-R-459B,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-459B" ;
    rdfs:comment "`Refrigerant-R-459B`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-507 a s223:Class,
        s223:Refrigerant-R-507,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-507" ;
    rdfs:comment "`Refrigerant-R-507`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-513A a s223:Class,
        s223:Refrigerant-R-513A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-513A" ;
    rdfs:comment "`Refrigerant-R-513A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-516A a s223:Class,
        s223:Refrigerant-R-516A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-516A" ;
    rdfs:comment "`Refrigerant-R-516A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-600A a s223:Class,
        s223:Refrigerant-R-600A,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-600A" ;
    rdfs:comment "`Refrigerant-R-600A`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-717 a s223:Class,
        s223:Refrigerant-R-717,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-717" ;
    rdfs:comment "`Refrigerant-R-717`" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerant-R-744 a s223:Class,
        s223:Refrigerant-R-744,
        sh:NodeShape ;
    rdfs:label "Refrigerant R-744" ;
    rdfs:comment "`Refrigerant-R-744` (Transcritical CO2)" ;
    rdfs:subClassOf s223:Constituent-Refrigerant .

s223:Refrigerator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Refrigerator" ;
    rdfs:comment "A piece of `Equipment` that maintains an internal temperature below the surrounding ambient temperature but above the freezing point of water." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Role-Condenser a s223:Class,
        s223:Role-Condenser,
        sh:NodeShape ;
    rdfs:label "Condenser role" ;
    rdfs:comment "`Role-Condenser`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Dehumidifying a s223:Class,
        s223:Role-Dehumidifying,
        sh:NodeShape ;
    rdfs:label "Dehumidifying role" ;
    rdfs:comment "`Role-Dehumidifying`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Discharge a s223:Class,
        s223:Role-Discharge,
        sh:NodeShape ;
    rdfs:label "Discharge role" ;
    rdfs:comment "`Role-Discharge`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Evaporator a s223:Class,
        s223:Role-Evaporator,
        sh:NodeShape ;
    rdfs:label "Evaporator role" ;
    rdfs:comment "`Role-Evaporator`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Expansion a s223:Class,
        s223:Role-Expansion,
        sh:NodeShape ;
    rdfs:label "Expansion role" ;
    rdfs:comment "`Role-Expansion`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Generator a s223:Class,
        s223:Role-Generator,
        sh:NodeShape ;
    rdfs:label "Generator role" ;
    rdfs:comment "`Role-Generator`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-HeatRecovery a s223:Class,
        s223:Role-HeatRecovery,
        sh:NodeShape ;
    rdfs:label "Heat recovery role" ;
    rdfs:comment "Role-HeatRecovery" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Load a s223:Class,
        s223:Role-Load,
        sh:NodeShape ;
    rdfs:label "Load role" ;
    rdfs:comment "`Role-Load`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Primary a s223:Class,
        s223:Role-Primary,
        sh:NodeShape ;
    rdfs:label "Primary role" ;
    rdfs:comment "`Role-Primary`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Recirculating a s223:Class,
        s223:Role-Recirculating,
        sh:NodeShape ;
    rdfs:label "Recirculating role" ;
    rdfs:comment "`Role-Recirculating`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Secondary a s223:Class,
        s223:Role-Secondary,
        sh:NodeShape ;
    rdfs:label "Secondary role" ;
    rdfs:comment "`Role-Secondary`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Ventilating a s223:Class,
        s223:Role-Ventilating,
        sh:NodeShape ;
    rdfs:label "Ventilating role" ;
    rdfs:comment "`Role-Ventilating`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:ServerComputer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Server computer" ;
    rdfs:comment "A `Computer` that is primarily for use by multiple people, or for the execution of tasks not directly coupled to human interaction." ;
    rdfs:subClassOf s223:Computer ;
    sh:property [ rdfs:comment "A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Signal-EHF a s223:Class,
        s223:Signal-EHF,
        sh:NodeShape ;
    rdfs:label "EHF" ;
    rdfs:comment "This class represents the use of radio frequency in the Extremely High Frequency band, from 30 GHz to 300 GHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-EIA485 a s223:Class,
        s223:Signal-EIA485,
        sh:NodeShape ;
    rdfs:label "EIA485" ;
    rdfs:comment "Signal EIA485" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-ELF a s223:Class,
        s223:Signal-ELF,
        sh:NodeShape ;
    rdfs:label "ELF" ;
    rdfs:comment "This class represents the use of radio frequency in the Extremely Low Frequency band, from 3 Hz to 30 Hz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-HF a s223:Class,
        s223:Signal-HF,
        sh:NodeShape ;
    rdfs:label "HF" ;
    rdfs:comment "This class represents the use of radio frequency in the High Frequency band, from 3 MHz to 30 MHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-IEC14908 a s223:Class,
        s223:Signal-IEC14908,
        sh:NodeShape ;
    rdfs:label "IEC 14908" ;
    rdfs:comment "Signal-IEC14908" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-LF a s223:Class,
        s223:Signal-LF,
        sh:NodeShape ;
    rdfs:label "LF" ;
    rdfs:comment "This class represents the use of radio frequency in the Low Frequency band, from 30 kHz to 300 kHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-MF a s223:Class,
        s223:Signal-MF,
        sh:NodeShape ;
    rdfs:label "MF" ;
    rdfs:comment "This class represents the use of radio frequency in the Medium Frequency band, from 300 kHz to 3 MHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-SHF a s223:Class,
        s223:Signal-SHF,
        sh:NodeShape ;
    rdfs:label "SHF" ;
    rdfs:comment "This class represents the use of radio frequency in the Super High Frequency band, from 3 GHz to 30 GHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-SLF a s223:Class,
        s223:Signal-SLF,
        sh:NodeShape ;
    rdfs:label "SLF" ;
    rdfs:comment "This class represents the use of radio frequency in the Super Low Frequency band, from 30 Hz to 300 Hz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-THF a s223:Class,
        s223:Signal-THF,
        sh:NodeShape ;
    rdfs:label "THF" ;
    rdfs:comment "This class represents the use of radio frequency in the Tremendously High Frequency band, from 300 GHz to 3 THz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-ULF a s223:Class,
        s223:Signal-ULF,
        sh:NodeShape ;
    rdfs:label "ULF" ;
    rdfs:comment "This class represents the use of radio frequency in the Ultra Low Frequency band, from 300 Hz to 3 kHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-VHF a s223:Class,
        s223:Signal-VHF,
        sh:NodeShape ;
    rdfs:label "VHF" ;
    rdfs:comment "This class represents the use of radio frequency in the Very High Frequency band, from 30 MHz to 300 MHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-VLF a s223:Class,
        s223:Signal-VLF,
        sh:NodeShape ;
    rdfs:label "VLF" ;
    rdfs:comment "This class represents the use of radio frequency in the Very Low Frequency band, from 3 kHz to 30 kHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Sink a s223:Class,
        sh:NodeShape ;
    rdfs:label "Sink" ;
    rdfs:comment "A piece of `Equipment` for manually washing hands, dishes, or other items that receives as an input hot or cold water dispensed from one or two `Faucet`s, and is designed to hold a specific volume of water and release the held water through a `Drain`." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Sink` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Sink` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Sink` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `Sink` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:SolarThermalCollector a s223:Class,
        sh:NodeShape ;
    rdfs:label "Solar thermal collector" ;
    rdfs:comment "A piece of `Equipment` that converts sunlight into thermal energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`." ;
            sh:message "s223: A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:SteamInjector a s223:Class,
        sh:NodeShape ;
    rdfs:label "Steam injector" ;
    rdfs:comment "A piece of `Equipment` for increasing the humidity of an air stream by injecting steam into the air stream." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `SteamInjector` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `SteamInjector` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `SteamInjector` shall have at least one inlet using the medium `Water-Steam`." ;
            sh:message "s223: A `SteamInjector` shall have at least one inlet using the medium `Water-Steam`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Water-Steam ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `SteamInjector` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `SteamInjector` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ] .

s223:Television a s223:Class,
        sh:NodeShape ;
    rdfs:label "Television" ;
    rdfs:comment "An `ElectronicDisplay` that is designed primarily for the output of visual information supplied by a media broadcaster, and that typically has an integral tuner that is capable of selecting a single channel for display from the available input channel range." ;
    rdfs:subClassOf s223:ElectronicDisplay .

s223:TemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Temperature sensor" ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of temperature." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Temperature ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:ThermalEnergyStorageUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Thermal energy storage unit" ;
    rdfs:comment "A piece of `Equipment` that stores thermal energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `ThermalEnergyStorageUnit` shall be associated with at least two connection points using the relation `hasConnectionPoint`." ;
            sh:message "s223: A `ThermalEnergyStorageUnit` shall be associated with at least two connection points using the relation `hasConnectionPoint`." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ] .

s223:ThermodynamicPhase-Solid a s223:Class,
        s223:ThermodynamicPhase-Solid,
        sh:NodeShape ;
    rdfs:label "Solid phase" ;
    rdfs:comment "`ThermodynamicPhase-Solid`" ;
    rdfs:subClassOf s223:EnumerationKind-ThermodynamicPhase .

s223:ThermodynamicPhase-Vapor a s223:Class,
        s223:ThermodynamicPhase-Vapor,
        sh:NodeShape ;
    rdfs:label "Vapor phase" ;
    rdfs:comment "`ThermodynamicPhase-Vapor`" ;
    rdfs:subClassOf s223:EnumerationKind-ThermodynamicPhase .

s223:Thermostat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat" ;
    rdfs:comment "A piece of `Equipment` that maintains temperature at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment .

s223:ThreeWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Three-way valve" ;
    rdfs:comment "A `Valve` that can divert a fluid in one of three directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A `ThreeWayValve` shall be associated with at least three connection points using the relation `hasConnectionPoint`." ;
            sh:message "s223: A `ThreeWayValve` shall be associated with at least three connection points using the relation `hasConnectionPoint`." ;
            sh:minCount 3 ;
            sh:path s223:hasConnectionPoint ] .

s223:Turbine a s223:Class,
        sh:NodeShape ;
    rdfs:label "Turbine" ;
    rdfs:comment "A piece of `Equipment` that converts mechanical energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:TwoWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Two-way valve" ;
    rdfs:comment "A `Valve` that can divert a fluid in one of two directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A `TwoWayValve` shall have at least one inlet." ;
            sh:message "s223: A `TwoWayValve` shall have at least one inlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A `TwoWayValve` shall have at least one outlet." ;
            sh:message "s223: A `TwoWayValve` shall have at least one outlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:USBCable a s223:Class,
        sh:NodeShape ;
    rdfs:label "USB cable" ;
    rdfs:comment "A type of `Conductor` that consists of 1 to 5 pairs of twisted wire and is used for `Signal-USB` communication." ;
    rdfs:subClassOf s223:Conductor ;
    sh:property [ rdfs:comment "A `USBCable` shall be associated with exactly one `Signal-USB` using the relation `hasMedium`." ;
            sh:class s223:Signal-USB ;
            sh:maxCount 1 ;
            sh:message "s223: A `USBCable` shall be associated with exactly one `Signal-USB` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:USBOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "USB outlet" ;
    rdfs:comment "A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a USB communication network, typically via a USB cable." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`." ;
            sh:message "s223: A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Signal-USB ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`." ;
            sh:message "s223: A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Signal-USB ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:VariableFrequencyDrive a s223:Class,
        sh:NodeShape ;
    rdfs:label "Variable frequency drive" ;
    rdfs:comment "A piece of `Equipment` that varies its output frequency to vary the rotating speed and torque of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A `VariableFrequencyDrive` shall be associated with zero or more pieces of `Equipment` using the relation `connectedTo`." ;
            sh:class s223:Equipment ;
            sh:message "s223: A `VariableFrequencyDrive` shall be associated with zero or more pieces of `Equipment` using the relation `connectedTo`." ;
            sh:path s223:connectedTo ] .

s223:Water-ChilledWater a s223:Class,
        s223:Water-ChilledWater,
        sh:NodeShape ;
    rdfs:label "Chilled water" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "Water concentration" ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "Water-Chilled water" ;
    rdfs:subClassOf s223:Fluid-Water .

s223:Water-HotWater a s223:Class,
        s223:Water-HotWater,
        sh:NodeShape ;
    rdfs:label "Hot water" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "Water concentration" ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "Water-Hot water" ;
    rdfs:subClassOf s223:Fluid-Water .

s223:WaterOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Water outlet" ;
    rdfs:comment "A piece of `Equipment` that contains one or more pipe fittings for connecting plumbing equipment (e.g., `Faucet`) to a plumbing system." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:WaterToAirHeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Water-to-air heat pump" ;
    rdfs:comment "A `HeatPump` that transfers thermal energy between air and a body of water." ;
    rdfs:subClassOf s223:HeatPump ;
    sh:property [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:WaterToWaterHeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Water-to-water heat pump" ;
    rdfs:comment "A `HeatPump` that transfers thermal energy between two flows of water." ;
    rdfs:subClassOf s223:HeatPump ;
    sh:property [ rdfs:comment "A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`." ;
            sh:message "s223: A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`." ;
            sh:message "s223: A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Weekday-Friday a s223:Class,
        s223:Weekday-Friday,
        sh:NodeShape ;
    rdfs:label "Friday" ;
    rdfs:comment "Weekday-Friday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Monday a s223:Class,
        s223:Weekday-Monday,
        sh:NodeShape ;
    rdfs:label "Monday" ;
    rdfs:comment "Weekday-Monday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Thursday a s223:Class,
        s223:Weekday-Thursday,
        sh:NodeShape ;
    rdfs:label "Thursday" ;
    rdfs:comment "Weekday-Thursday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Tuesday a s223:Class,
        s223:Weekday-Tuesday,
        sh:NodeShape ;
    rdfs:label "Tuesday" ;
    rdfs:comment "Weekday-Tuesday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Wednesday a s223:Class,
        s223:Weekday-Wednesday,
        sh:NodeShape ;
    rdfs:label "Wednesday" ;
    rdfs:comment "Weekday-Wednesday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekend-Saturday a s223:Class,
        s223:Weekend-Saturday,
        sh:NodeShape ;
    rdfs:label "Saturday" ;
    rdfs:comment "Weekend-Saturday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekend .

s223:Weekend-Sunday a s223:Class,
        s223:Weekend-Sunday,
        sh:NodeShape ;
    rdfs:label "Sunday" ;
    rdfs:comment "Weekend-Sunday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekend .

s223:WindowShade a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window shade" ;
    rdfs:comment "A piece of `Equipment` that can be adjusted to allow, regulate, or stop the flow of light through a `Window`." ;
    rdfs:subClassOf s223:Equipment .

s223:WiredEthernet-1000BASE-T a s223:Class,
        s223:WiredEthernet-1000BASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 1000BASE-T" ;
    rdfs:comment "WiredEthernet-1000BASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-1000BASE-T1 a s223:Class,
        s223:WiredEthernet-1000BASE-T1,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 1000BASE-T1" ;
    rdfs:comment "WiredEthernet-1000BASE-T1" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-100BASE-T1 a s223:Class,
        s223:WiredEthernet-100BASE-T1,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 100BASE-T1" ;
    rdfs:comment "WiredEthernet-100BASE-T1" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-100BASE-TX a s223:Class,
        s223:WiredEthernet-100BASE-TX,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 100BASE-TX" ;
    rdfs:comment "WiredEthernet-100BASE-TX" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-10BASE-T a s223:Class,
        s223:WiredEthernet-10BASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 10BASE-T" ;
    rdfs:comment "WiredEthernet-10BASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-10BASE-T1L a s223:Class,
        s223:WiredEthernet-10BASE-T1L,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 10BASE-T1L" ;
    rdfs:comment "WiredEthernet-10BASE-T1L" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-10BASE-T1S a s223:Class,
        s223:WiredEthernet-10BASE-T1S,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 10BASE-T1S" ;
    rdfs:comment "WiredEthernet-10BASE-T1S" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-10GBASE-T a s223:Class,
        s223:WiredEthernet-10GBASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 10GBASE-T" ;
    rdfs:comment "WiredEthernet-10GBASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-10GBASE-T1 a s223:Class,
        s223:WiredEthernet-10GBASE-T1,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 10GBASE-T1" ;
    rdfs:comment "WiredEthernet-10GBASE-T1" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-2.5GBASE-T a s223:Class,
        s223:WiredEthernet-2.5GBASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 2.5GBASE-T" ;
    rdfs:comment "WiredEthernet-2.5GBASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-2.5GBASE-T1 a s223:Class,
        s223:WiredEthernet-2.5GBASE-T1,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 2.5GBASE-T1" ;
    rdfs:comment "WiredEthernet-2.5GBASE-T1" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-25GBASE-T a s223:Class,
        s223:WiredEthernet-25GBASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 25GBASE-T" ;
    rdfs:comment "WiredEthernet-25GBASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-40GBASE-T a s223:Class,
        s223:WiredEthernet-40GBASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 40GBASE-T" ;
    rdfs:comment "WiredEthernet-40GBASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-5GBASE-T a s223:Class,
        s223:WiredEthernet-5GBASE-T,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 5GBASE-T" ;
    rdfs:comment "WiredEthernet-5GBASE-T" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernet-5GBASE-T1 a s223:Class,
        s223:WiredEthernet-5GBASE-T1,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet 5GBASE-T1" ;
    rdfs:comment "WiredEthernet-5GBASE-T1" ;
    rdfs:subClassOf s223:Signal-WiredEthernet .

s223:WiredEthernetOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet outlet" ;
    rdfs:comment "A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a wired Ethernet communication network, typically via a wired Ethernet cable." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`." ;
            sh:message "s223: A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Signal-WiredEthernet ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`." ;
            sh:message "s223: A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Signal-WiredEthernet ;
                                    sh:path s223:hasMedium ] ] ] ] .

g36:ChilledWaterCoilAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class." ;
            sh:condition g36:ChilledWaterCoil ;
            sh:object g36:ChilledWaterCoil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:CoolingCoil .

g36:ChilledWaterValveAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class." ;
            sh:condition g36:ChilledWaterValve,
                g36:ChilledWaterValveOrShape1 ;
            sh:object g36:ChilledWaterValve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Valve .

g36:ChilledWaterValveOrShape1 a sh:NodeShape ;
    rdfs:label "Chilled Water Valve Or Shape 1" ;
    rdfs:comment "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
    sh:message "g36: A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
    sh:or ( [ sh:property [ rdfs:comment "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
                        sh:minCount 1 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path qudt:hasQuantityKind ],
                                            [ sh:hasValue s223:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasAspect ] ] ] ] ] [ sh:property [ rdfs:comment "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
                        sh:minCount 2 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-Binary ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasEnumerationKind ],
                                            [ sh:hasValue s223:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasAspect ] ] ] ] ] ) ;
    sh:targetClass g36:ChilledWaterValve .

g36:DamperAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class." ;
            sh:condition g36:Damper,
                g36:DamperOrShape1 ;
            sh:object g36:Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Damper .

g36:DamperOrShape1 a sh:NodeShape ;
    rdfs:label "Damper Or Shape 1" ;
    rdfs:comment "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty." ;
    sh:message "g36: A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty." ;
    sh:or ( [ sh:property [ rdfs:comment "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty." ;
                        sh:minCount 1 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path qudt:hasQuantityKind ],
                                            [ sh:hasValue s223:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasAspect ] ] ] ] ] [ sh:property [ rdfs:comment "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty." ;
                        sh:minCount 2 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-Binary ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasEnumerationKind ],
                                            [ sh:hasValue s223:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasAspect ] ] ] ] ] ) ;
    sh:targetClass g36:Damper .

g36:DualDuctTerminalWithDischargeSensorAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class." ;
            sh:condition g36:DualDuctTerminalWithDischargeSensor ;
            sh:object g36:DualDuctTerminalWithDischargeSensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:DualDuctTerminal .

g36:DualDuctTerminalWithInletSensorsAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class." ;
            sh:condition g36:DualDuctTerminalWithInletSensors ;
            sh:object g36:DualDuctTerminalWithInletSensors ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:DualDuctTerminal .

g36:DualFanDualDuctAirHandlingUnitAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class." ;
            sh:condition g36:DualFanDualDuctAirHandlingUnit ;
            sh:object g36:DualFanDualDuctAirHandlingUnit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:ElectricHeatingCoilAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class." ;
            sh:condition g36:ElectricHeatingCoil ;
            sh:object g36:ElectricHeatingCoil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:ElectricResistanceElement .

g36:FanAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class." ;
            sh:condition g36:Fan ;
            sh:object g36:Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Fan .

g36:FanPoweredTerminalAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class." ;
            sh:condition g36:FanPoweredTerminal ;
            sh:object g36:FanPoweredTerminal ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:FanPoweredTerminal .

g36:FanWithVFDAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class." ;
            sh:condition g36:FanWithVFD ;
            sh:object g36:FanWithVFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Fan .

g36:HotWaterCoilAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class." ;
            sh:condition g36:HotWaterCoil ;
            sh:object g36:HotWaterCoil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:HeatingCoil .

g36:HotWaterValveAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class." ;
            sh:condition g36:HotWaterValve,
                g36:HotWaterValveOrShape1 ;
            sh:object g36:HotWaterValve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Valve .

g36:HotWaterValveOrShape1 a sh:NodeShape ;
    rdfs:label "Hot Water Valve Or Shape 1" ;
    rdfs:comment "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
    sh:message "g36: A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
    sh:or ( [ sh:property [ rdfs:comment "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
                        sh:minCount 1 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path qudt:hasQuantityKind ],
                                            [ sh:hasValue s223:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasAspect ] ] ] ] ] [ sh:property [ rdfs:comment "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty." ;
                        sh:minCount 2 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-Binary ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasEnumerationKind ],
                                            [ sh:hasValue s223:Binary-Position ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasAspect ] ] ] ] ] ) ;
    sh:targetClass g36:HotWaterValve .

g36:MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class." ;
            sh:condition [ sh:property [ rdfs:comment "For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper." ;
                            sh:minCount 1 ;
                            sh:path s223:contains ;
                            sh:qualifiedMaxCount 1 ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:class g36:Damper ;
                                    sh:node [ sh:property [ sh:minCount 1 ;
                                                    sh:path s223:hasRole ;
                                                    sh:qualifiedMinCount 1 ;
                                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ],
                                                [ sh:minCount 1 ;
                                                    sh:path s223:hasRole ;
                                                    sh:qualifiedMinCount 1 ;
                                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-OutdoorAirIntake ] ] ] ] ] ],
                g36:MultipleZoneVAVAirHandlingUnit ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit-CommonDamper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class." ;
            sh:condition g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class." ;
            sh:condition g36:MultipleZoneVAVAirHandlingUnit-OADandDP ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit-OADandDP ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class." ;
            sh:condition [ sh:property [ rdfs:comment "For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property." ;
                            sh:minCount 1 ;
                            sh:path s223:contains ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:class g36:Damper ;
                                    sh:node [ sh:property [ sh:hasValue s223:Role-Relief ;
                                                    sh:maxCount 1 ;
                                                    sh:minCount 1 ;
                                                    sh:path s223:hasRole ] ] ] ] ],
                g36:MultipleZoneVAVAirHandlingUnit ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:MultipleZoneVAVAirHandlingUnitAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class." ;
            sh:condition g36:MultipleZoneVAVAirHandlingUnit ;
            sh:object g36:MultipleZoneVAVAirHandlingUnit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class." ;
            sh:condition [ sh:property [ sh:path s223:contains ;
                            sh:qualifiedMaxCount 1 ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                                    sh:node [ sh:property [ sh:path s223:hasRole ;
                                                    sh:qualifiedMinCount 1 ;
                                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ] ],
                g36:SingleZoneVAVAirHandlingUnit ;
            sh:object g36:SingleZoneVAVAirHandlingUnit-WithReliefFan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class." ;
            sh:condition [ sh:property [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a Return air damper and a Return fan, the SingleZoneVAVAirHandlingUnit must have a Return fan." ;
                            sh:path s223:contains ;
                            sh:qualifiedMaxCount 1 ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                                    sh:node [ sh:property [ sh:path s223:hasRole ;
                                                    sh:qualifiedMinCount 1 ;
                                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Return ] ] ] ] ] ],
                g36:SingleZoneVAVAirHandlingUnit ;
            sh:object g36:SingleZoneVAVAirHandlingUnit-WithReturnFan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:SingleZoneVAVAirHandlingUnitAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class." ;
            sh:condition g36:SingleZoneVAVAirHandlingUnit ;
            sh:object g36:SingleZoneVAVAirHandlingUnit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:TwoPositionDamperAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class." ;
            sh:condition g36:TwoPositionDamper ;
            sh:object g36:TwoPositionDamper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Damper .

g36:VAVTerminalCoolingOnlyAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class." ;
            sh:condition g36:VAVTerminalCoolingOnly ;
            sh:object g36:VAVTerminalCoolingOnly ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:SingleDuctTerminal .

g36:VAVTerminalWithReheatAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class." ;
            sh:condition g36:VAVTerminalWithReheat ;
            sh:object g36:VAVTerminalWithReheat ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:SingleDuctTerminal .

g36:ZoneAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class." ;
            sh:condition g36:Zone ;
            sh:object g36:Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Zone .

g36:ZoneGroupAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "If an instance of `Zone` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class." ;
            sh:condition g36:ZoneGroup ;
            sh:object g36:ZoneGroup ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Zone .

<http://data.ashrae.org/standard223/1.0/extensions/g36/core> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" .

<http://data.ashrae.org/standard223/1.0/inference/data-rules> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ] .

<http://data.ashrae.org/standard223/1.0/validation/data> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ] .

<http://data.ashrae.org/standard223/1.0/vocab/electricity> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

pub:AnnexA doc:clause "Annex A" ;
    doc:title " - RDF REPRESENTATION OF THIS STANDARD (NORMATIVE)" ;
    rdfs:comment """The text of this standard was generated from a Resource Description Framework (RDF) Model. An electronic repository containing a normative Turtle
representation of the model can be found at [https://data.ashrae.org/bacnet/223p/223p.ttl](https://data.ashrae.org/bacnet/223p/223p.ttl).
A user may wish to use electronic tools to browse and study the details of the
standard, use the equipment types defined in the standard to build a building-specific information model, apply the SHACL
constraints to test a building specific model for conformance to the standard, or other uses.
""" .

pub:AnnexB doc:clause "Annex B" ;
    doc:subclauses ( pub:g36components pub:VAV_4-1 pub:VAV_4-2 pub:FPTU_4-3 pub:DDTU_4-7 pub:DDTU_4-8 pub:MZ-VAV-AHU_4-9 pub:DD-AHU_4-10 pub:SZ-VAV-AHU_4-11 ) ;
    doc:title " - ASHRAE GUIDELINE 36 EXTENSION (INFORMATIVE)" ;
    rdfs:comment """This extension uses the concepts defined in the 223 standard to model the ASHRAE Guideline 36 data requirements for air-side equipment, defined in Section 4 of ASHRAE Guideline 36-2024.
These requirements are modeled as classes that use SHACL constraints to define how the equipment should be modeled in 223, focusing on the data points needed for Guideline 36 control sequences.
These classes can be used to ensure that a model has the metadata necessary to support Guideline 36 sequences. They can be used to validate existing models against the requirements of Guideline 36 or to support modeling of compliant systems.
They can also be used to create templates or support tooling that creates models to match the defined constraints.
We have also included SHACL inference rules to infer labels for equipment within an existing 223 model, where modeling of the equipment satisfies the constraints defined for the Guideline 36 classes.
This can support querying and semantic interoperability between models created with and without use of this extension.
Additionally, this section includes example models of the systems presented in the Informative Appendix A of Guideline 36.
This content is intended to serve as an example of how the 223 standard can be extended to create higher level classes specific to an application, that can be useful for both validation and inference.
It is also intended to provide examples of how equipment can be modeled using 223.
""" .

pub:Conform-Constraints doc:title "Conformance Constraints and Validation" ;
    rdfs:comment """In this standard, SHACL shapes are used to define conformance constraints.
When a SHACL reasoner is applied to a model, discrepancies from the conformance constraints result in a message from the reasoner with one of three levels
of severity (sh:severity).

A message with a severity sh:Info means that a model construct is incomplete.

A message with a severity sh:Warning means that a model construct is used in an unexpected way.

A message with a severity sh:Violation means a model construct is invalid and does not comply with the standard.""" .

pub:ControlParameters rdfs:label "Control parameter aspect" ;
    doc:title "Control Parameters" ;
    rdfs:comment """These aspects are used on properties that define the limits for control and
alarm algorithms. These aspects are used on properties of type `QuantifiableActuatableProperty`.

: Aspect Control Parameters Enumerations

| Enumeration | Description |
|:-----------|:-------------|
| `Aspect-Deadband` | {s223:Aspect-Deadband/rdfs:comment} |
| `Aspect-HighLimit` | {s223:Aspect-HighLimit/rdfs:comment} |
| `Aspect-LowLimit` | {s223:Aspect-LowLimit/rdfs:comment} |
| `Aspect-Setpoint` | {s223:Aspect-Setpoint/rdfs:comment} |
| `Aspect-Threshold` | {s223:Aspect-Threshold/rdfs:comment} |""" .

pub:DD-AHU_4-10 doc:subclauses ( g36:DualFanDualDuctAirHandlingUnit g36:DualFanDualDuctAirHandlingUnitAnnotation pub:DualFanDualDuctAirHandlingUnitExample ) ;
    doc:title "Dual Fan Dual Duct Air Handling Unit" ;
    rdfs:comment "This section describes the classes and example model of the Dual Fan Dual Duct Air Handling Unit described in Section 4.7 and Appendix A, Figure A-11 (ASHRAE Guideline 36-2024)" .

pub:DDTU_4-7 doc:subclauses ( g36:DualDuctTerminalWithInletSensors g36:DualDuctTerminalWithInletSensorsAnnotation pub:DualDuctTerminalWithInletSensorsExample ) ;
    doc:title "Dual Duct Terminal Unit with Inlet Sensors" ;
    rdfs:comment "This section describes the classes and example model of the Dual Duct Terminal Unit with Inlet at Sensors described in Section 4.4 and Appendix A, Figure A-7 (ASHRAE Guideline 36-2024)." .

pub:DDTU_4-8 doc:subclauses ( g36:DualDuctTerminalWithDischargeSensor g36:DualDuctTerminalWithDischargeSensorAnnotation pub:DualDuctTerminalWithDischargeSensorExample ) ;
    doc:title "Dual Duct Terminal Unit with Discharge Sensor" ;
    rdfs:comment "This section describes the classes and example model of the Dual Duct Terminal Unit with Discharge Sensor described in Section 4.5 and Appendix A, Figure A-8 (ASHRAE Guideline 36-2024)" .

pub:DeltaQuantities rdfs:label "Delta quantity aspect" ;
    doc:title "Delta Quantities" ;
    rdfs:comment """These aspects are used on properties to modify the quantity kind. These
aspects are used on properties of type `QuantifiableProperty` and subtypes thereof.

: Aspect Delta Quantities Enumerations

| Enumeration | Description |
|:-----------|:-------------|
| `Aspect-Delta` | {s223:Aspect-Delta/rdfs:comment} |""" .

pub:DualDuctTerminalWithDischargeSensorExample doc:title "Example Dual Duct Terminal Unit With Discharge Sensors" ;
    rdfs:comment """Dual Duct Terminal Unit With Discharge Sensors example in Figure B-6 is based on Guideline 36, Figure A-8. [Link to Model](https://models.open223.info/guideline36-2021-A-8.ttl)

![Guideline 36 Figure A-8.](figures/g36-figure-a-8.png)""" .

pub:DualDuctTerminalWithInletSensorsExample doc:title "Example Dual Duct Terminal Unit With Inlet Sensors" ;
    rdfs:comment """Dual Duct Terminal Unit example in Figure B-5 is based on Guideline 36, Figure A-7. [Link to Model](https://models.open223.info/guideline36-2021-A-7.ttl)

![Guideline 36 Figure A-7.](figures/g36-figure-a-7.png)""" .

pub:DualFanDualDuctAirHandlingUnitExample doc:title "Example Dual Fan Dual Duct Air Handling Unit." ;
    rdfs:comment """Dual Fan Dual Duct Air Handling Unit example in Figure B-8 is based on Guideline 36, Figure A-11. [Link to Model](https://models.open223.info/guideline36-2021-A-11.ttl)

![Guideline 36 Figure A-11.](figures/g36-figure-a-11.png)""" .

pub:EquipmentInformation rdfs:label "Equipment information aspect" ;
    doc:title "Equipment Information" ;
    rdfs:comment """These aspects are used on properties that provide static information about something (e.g., a `System`
or `Equipment`). These aspects are typically used on properties of type `Property`. The property value is typically stored as a string.

: Aspect Equipment Information Enumerations

| Enumeration | Description |
|:-----------|:-------------|
| `Aspect-CatalogNumber` | {s223:Aspect-CatalogNumber/rdfs:comment} |
| `Aspect-Manufacturer` | {s223:Aspect-Manufacturer/rdfs:comment} |
| `Aspect-Model` | {s223:Aspect-Model/rdfs:comment} |
| `Aspect-SerialNumber` | {s223:Aspect-SerialNumber/rdfs:comment} |""" .

pub:EquipmentOperation rdfs:label "Equipment operation aspect" ;
    doc:title "Equipment Operation" ;
    rdfs:comment """These aspects are used on properties that provide dynamic information about something (e.g., a `System`
or `Equipment`). These aspects are typically used on properties of type `EnumerableProperty` and subtypes thereof.

: Aspect Equipment Operation Enumerations

| Enumeration | Description |
|:-----------|:-------------|
| `Aspect-Alarm` | {s223:Aspect-Alarm/rdfs:comment} |
| `Aspect-Fault` | {s223:Aspect-Fault/rdfs:comment} |
| `Aspect-OperatingMode` | {s223:Aspect-OperatingMode/rdfs:comment} |
| `Aspect-OperatingStatus` | {s223:Aspect-OperatingStatus/rdfs:comment} |""" .

pub:FPTU_4-3 doc:subclauses ( g36:FanPoweredTerminal g36:FanPoweredTerminalAnnotation pub:FanPoweredTerminalExample pub:ParallelFanPoweredTerminalExample ) ;
    doc:title "Fan Powered Terminal Unit" ;
    rdfs:comment """This section describes the classes and example model of the Fan Powered Terminal Unit
(Series or Parallel, Constant or Variable Speed Fan) described in Guideline 36, Section 4.3.""" .

pub:FanPoweredTerminalExample doc:title "Example Fan Powered Terminal Unit" ;
    rdfs:comment """Example Fan Powered Terminal Unit in Figure B-3 is based on Guideline 36, Figure A-3. [Link to Model](https://models.open223.info/guideline36-2021-A-3.ttl)

![Guideline 36 Figure A-3.](figures/g36-figure-a-3.png)""" .

pub:Implicit-Info doc:title "Deriving Implicit Information from Inference Rules" ;
    rdfs:comment """SHACL is used in this standard to derive implicit information via a process called inferencing. Inference rules are used to define
how new triples are generated. The triples generated from this inference process enhance the ability to make useful queries without the burden of a modeler
crafting each one. The goal is to make model development easier without sacrificing the utility application developers need to find what they are looking
for. The description of each concept defined in this standard with related inference rules includes a table that lists the relevant SHACL shapes that specify
the inferencing.""" .

pub:MZ-VAV-AHU_4-9 doc:subclauses ( g36:MultipleZoneVAVAirHandlingUnit g36:MultipleZoneVAVAirHandlingUnitAnnotation g36:MultipleZoneVAVAirHandlingUnit-CommonDamper g36:MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS g36:MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation g36:MultipleZoneVAVAirHandlingUnit-OADandDP g36:MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamper g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation g36:MultipleZoneVAVAirHandlingUnit-WithReliefFan g36:MultipleZoneVAVAirHandlingUnit-WithReturnFan g36:SingleZoneVAVAirHandlingUnit-WithReliefDamper pub:MultipleZoneVAVAirHandlingUnitExample ) ;
    doc:title "Multiple Zone VAV Air Handling Unit" ;
    rdfs:comment "This section describes the classes and example model of the Multiple Zone VAV Air Handling Unit based on Guideline 36, Section 4.6 Figure A-9 and Guideline 36, Figure A-10." .

pub:MultipleZoneVAVAirHandlingUnitExample doc:title "Example Multiple Zone VAV Air Handling Unit" ;
    rdfs:comment """Multiple Zone VAV Air Handling Unit example in Figure B-7 is based on Guideline 36, Figure A-9. [Link to Model](https://models.open223.info/guideline36-2021-A-9.ttl).

![Guideline 36 Figure A-9.](figures/g36-figure-a-9.png)""" .

pub:Namespace doc:title "Namespace" ;
    rdfs:comment """ Because it is anticipated that models conforming to this standard
will be combined with other semantic models, it is necessary to define
a namespace for the concepts defined by this standard to avoid any possible ambiguities
that might arise from a similar name used in the complementary model. In this standard
and all conforming models, the prefix “s223:” shall be used in the name of each
concept (class and relation) defined by this standard, e.g., `s223:Equipment`.
""" .

pub:OperationalLimits rdfs:label "Operational limits aspect" ;
    doc:title "Operational Limits" ;
    rdfs:comment """These aspects are used on properties that define the range of another `Property`.
These aspects are used on properties of type `QuantifiableObservableProperty`.

: Aspect Operational Limits Enumerations

| Enumeration | Description |
|:-----------|:-------------|
| `Aspect-Maximum` | {s223:Aspect-Maximum/rdfs:comment} |
| `Aspect-Minimum` | {s223:Aspect-Minimum/rdfs:comment} |
| `Aspect-Nominal` | {s223:Aspect-Nominal/rdfs:comment} |
| `Aspect-Rated` | {s223:Aspect-Rated/rdfs:comment} |""" .

pub:ParallelFanPoweredTerminalExample doc:title "Example Parallel Fan Powered Terminal Unit" ;
    rdfs:comment """Example Parallel Fan Powered Terminal Unit in Figure B-4 is based on Guideline 36, Figure A-4. [Link to Model](https://models.open223.info/guideline36-2021-A-4.ttl)

![Guideline 36 Figure A-4.](figures/g36-figure-a-4.png)""" .

pub:SZ-VAV-AHU_4-11 doc:subclauses ( g36:SingleZoneVAVAirHandlingUnit g36:SingleZoneVAVAirHandlingUnitAnnotation g36:SingleZoneVAVAirHandlingUnit-WithReliefFan g36:SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation g36:SingleZoneVAVAirHandlingUnit-WithReturnFan g36:SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation pub:SingleZoneVAVAirHandlingUnitExample ) ;
    doc:title "Single Zone VAV Air Handling Unit" ;
    rdfs:comment "This section describes the classes and example model of the Single Zone VAV Air Handling Unit described in Section 4.8 and Appendix A, Figure A-12 (ASHRAE Guideline 36-2024)" .

pub:SingleZoneVAVAirHandlingUnitExample doc:title "Example Single Zone VAV Air Handling Unit" ;
    rdfs:comment """Single Zone VAV Air Handling Unit is based on Guideline 36, Figure A-12. [Link to Model](https://models.open223.info/guideline36-2021-A-12.ttl)

![Guideline 36 Figure A-10.](figures/g36-figure-a-12.png)""" .

pub:Text-Serialization doc:title "Textual Serialization" ;
    rdfs:comment """
The normative content of this standard is documented in an RDF model textualized using Turtle (see {pub:AnnexA}). All models conforming to this standard shall
be textualized using Turtle.

The Turtle serialization format specifies that IRIs may be written as relative or absolute IRIs or prefixed names. The prefix
label is defined by using the "@prefix" directive followed by a colon followed by a partial IRI. The encoding
examples used in this document assume the following prefix statements:

```turtle
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix bacnet: <https://data.ashrae.org/bacnet/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
```

A prefixed name is turned into an IRI by concatenating the IRI associated with the prefix and the local part. The '@prefix' directive associates
a prefix label with an IRI. For example, `s223:Equipment` expands to `<http://data.ashrae.org/standard223#Equipment>`. The scope of a prefix label is only within
the Turtle file that it appears. It is encouraged to use the prefix statements above when exchanging models.""" .

pub:Units doc:title "Units of Measure" ;
    rdfs:comment """ Because this standard includes references to measurements of physical properties, it is necessary to provide a model representation of
units of measure as well as what those units are quantifying (e.g., temperature, power, etc.). This standard builds upon the “Quantities, Units, Dimensions,
and Types” (QUDT) ontology which is an open-source model expressed in RDF/SHACL. The QUDT model is documented at [https://qudt.org](https://qudt.org). The key concepts
used in this standard are the classes `qudt:Unit` and `qudt:QuantityKind`. The 223 standard is compatible with Version 3.1.1 of QUDT and is expected to be compatible with
all newer versions as well.""" .

pub:VAVTerminalCoolingOnlyExample doc:title "Example VAV Terminal Unit - Cooling Only" ;
    rdfs:comment """VAV Terminal Unit - Cooling Only example in Figure B-1 is based on Guideline 36, Figure A-1. [Link to Model](https://models.open223.info/guideline36-2021-A-1.ttl)

![Guideline 36 Figure A-1.](figures/g36-figure-a-1.png)""" .

pub:VAVTerminalWithReheatExample doc:title "Example VAV Terminal Unit With Reheat" ;
    rdfs:comment """VAV Terminal Unit With Reheat example in Figure B-2 is based on Guideline 36, Figure A-2. [Link to Model](https://models.open223.info/guideline36-2021-A-2.ttl)

![Guideline 36 Figure A-2.](figures/g36-figure-a-2.png)""" .

pub:VAV_4-1 doc:subclauses ( g36:VAVTerminalCoolingOnly g36:VAVTerminalCoolingOnlyAnnotation pub:VAVTerminalCoolingOnlyExample ) ;
    doc:title "VAV Terminal Unit - Cooling Only" ;
    rdfs:comment "This section describes the VAV Terminal Unit - Cooling Only class defined by this extension. Constraints are based on Guideline 36 Section 4.1." .

pub:VAV_4-2 doc:subclauses ( g36:VAVTerminalWithReheat g36:VAVTerminalWithReheatAnnotation pub:VAVTerminalWithReheatExample ) ;
    doc:title "VAV Terminal Unit with Reheat" ;
    rdfs:comment "This section describes the VAV Terminal Unit with Reheat described in Section 4.2 and Appendix A, Figure A-2 (ASHRAE Guideline 36-2024)" .

pub:abbrev doc:title "Abbreviations and Acronyms Used in this Standard" ;
    rdfs:comment """
&nbsp;

|Acronym|Definition|
|:------ |:---------------------------------------|
|AHU|Air Handling Unit|
|ANSI|American National Standards Institute|
|ASHRAE|American Society of Heating, Refrigerating and Air-Conditioning Engineers|
|BACnet|Building Automation and Control Networks|
|CDL|Control Description Language|
|HVAC|Heating, Ventilation, and Air Conditioning|
|IFC|Industry Foundation Class|
|IRI|Internationalized Resource Identifier|
|LAN|Local Area Network|
|LL|Line-Line|
|LN|Line-Neutral|
|OWL|Web Ontology Language|
|PM|Particulate Matter|
|PoE|Power over Ethernet|
|QUDT|Quantities, Units, Dimensions, and Types|
|RDF|Resource Description Framework|
|RDFS|RDF Schema|
|SHACL|Shapes Constraint Language|
|SPARQL|SPARQL Protocol and RDF Query Language|
|USB|Universal Serial Bus|
|VAV|Variable Air Volume|
|W3C|World Wide Web Consortium|
""" .

pub:conceptual-framework doc:subclauses ( pub:Conform-Constraints pub:Implicit-Info pub:Text-Serialization pub:Units pub:Namespace s223:Concept s223:hasProperty ) ;
    doc:title "CONCEPTUAL FRAMEWORK FOR SEMANTIC MODELING OF BUILDING SYSTEMS AND DATA" ;
    rdfs:comment """
This standard defines modeling constructs for use in creating a machine-readable representation of building systems, the building spaces that they serve,
and the measurement and control points used to provide a safe and comfortable environment for the building occupants. The standard can be considered a
toolkit of semantic building blocks and rules for using them to create a semantic model of a particular building or campus of buildings. The resulting model provides
a way for software applications to determine the relationships between the mechanical equipment in the building (i.e., AHU 1 gets chilled water from CH 3
and provides conditioned air to VAV Boxes 12 through 15 serving rooms on the third floor) and the meaning of measurements that are available
(i.e., T16 is a temperature sensor measuring the temperature of the air stream exiting AHU 1).

The model does not directly contain telemetric data about the real-time operation or past operation of the building systems. It does provide information
about the meaning or context of that data and defines external references that are used to point to a source of the data values, thus enabling analytics
 applications to find them. If the data source is a BACnet building automation and control system, the external reference contains the necessary information
 for analytic software to learn which BACnet device, object, and property corresponds to the desired piece of information. This enables construction of a BACnet
 message used to read the value.

These capabilities are achieved by applying concepts, standards, and query tools developed and deployed for information and data science applications outside the building domain. A primary commercial driver for developing these standards and tools is the Semantic Web, an extension of the World Wide Web that was created to make the semantic meaning of data accessible from the Internet machine readable.

This standard uses World Wide Web Consortium (W3C) Resource Description Framework (RDF) and its extended schema (RDFS) to represent the semantic ideas in the
model. RDF is a general method for representing semantic ideas as of a triple. A triple consists of a subject, a predicate, and either a literal or an object. For example:

Jane hasFriend Dave

Jane hasSupervisor Mary

In this example, Jane is the subject of both triples, there are two different predicates, hasFriend and hasSupervisor, and there are two different objects,
 Dave and Mary. The number of triples is expanded as needed to capture the desired information. The collection of triples represents a directed
  multi-graph that can be searched or queried to answer questions or to infer information that may not be explicit in the graph. Figure 4-1 is a graph that
   corresponds to this example.

![Example triple graph.](figures/Figure_4-1_Triple_Example.svg)

This standard defines subjects, predicates, and objects relevant to the building space that are used to build a multi-graph representing a specific
 building or group of buildings. A compelling advantage of this graph-based approach is the ability to combine semantic graphs derived from complementary
 semantic models that apply to the same building. This makes it possible to take advantage of the combined information from distinct domains. For example, a
 RealEstateCore model that captures how spaces are assigned to different tenants in a building linked to the spaces represented in a Standard 223 model
 results in a semantic model containing the combined information. In a similar way, it is possible to link information from a computerized maintenance
 management system or an asset management system to the semantic graph of a Standard 223 model by adding a triple that binds a piece of equipment to its
 representation in the other system.

A model constructed from this standard describes the topology of the equipment and spaces in a building but not the geometric details. Linking a
Standard 223 model with an RDF representation of a building information model would add that geometric information.

Another advantage of using RDF to model building systems is that a query language standard, SPARQL (W3C SPARQL), exists and tools that implement SPARQL
are readily available. A building analytics tool developer needs only to create a library of queries relevant to their application, and use these queries
to interrogate any Standard 223 conformant model to find what they need from that building for their application.

Using RDF also provides a way to build conformance constraints into this standard in a way that enables conformance to be algorithmically verified.
This is done by using a different W3C standard, Shapes Constraints Language (SHACL) (W3C SHACL). SHACL defines a way to constrain the construction of RDF
graphs through the application of custom developed rules called shapes. The normative constraints described in this standard are formalized in
SHACL shapes. The description of each concept defined in this standard includes a table that lists related conformance constraints defined by these
SHACL shapes. Readily available SHACL reasoners check whether or not a particular model instance conforms to the shapes defined in this standard.

The concepts and relations defined in this standard were designed to aid in model development using RDF and SHACL exclusively and avoiding dependence on
OWL axioms.
This approach was chosen to avoid some of the shortcomings of using OWL in industrial settings, such as the open world assumption, the many variations of OWL and their
support, and the sometimes counterintuitive implications of OWL reasoning for non-ontologists. (For example, if an instance satisfies the OWL axioms for a class, then
it is inferred to be an instance of that class). The use of SHACL shapes to define constraints and inferencing rules is a more intuitive way to define intended
model behavior and to verify conformance to the standard. The two most-used OWL inferences, supporting symmetric and inverse relations, are redefined in this standard
using SHACL rules.
""" .

pub:connectedness doc:subclauses ( s223:connected s223:connectedTo s223:connectedFrom s223:connectedThrough s223:connectsTo s223:connectsFrom s223:connectsThrough s223:connectsAt s223:hasConnectionPoint s223:isConnectionPointOf s223:cnx ) ;
    doc:title "Relations Describing Connectedness" ;
    rdfs:comment """
The collection of relations defined for `Connectable`, `ConnectionPoint`, and `Connection`
is intended to facilitate model queries that answer questions about how equipment
is connected and to what it is connected. These relations are shown in Figure 6-3.

![Connection Relations.](figures/Figure_6-1_Connection_Relationships.svg)

It is not necessary for a model developer to create each of these relations individually.
A model can be created using a simpler construct shown in Figure 6-4 using the
`cnx` relation. Inference rules can then be applied to generate the complete set
shown in Figure 6-3. The intent is to simplify model development without losing
the connectedness relationships that facilitate model queries.

![CNX Relations.](figures/Figure_6-2_CNX_Relationships.svg)
""" .

pub:connection doc:subclauses ( s223:Connectable s223:ConnectionPoint s223:Connection s223:Junction pub:connectedness s223:hasMedium ) ;
    doc:title "CONNECTION" ;
    rdfs:comment """
This clause is the top level of the hierarchical structure of the portion of the
model that represents the characteristics and features of connections that provide
a means for a medium such as air, water, or electricity, to flow from one `ConnectionPoint`
to another. Examples of connections are ducts, pipes, and conductors.
""" .

pub:definitions doc:subclauses ( pub:definitions-terms pub:abbrev ) ;
    doc:title "DEFINITIONS" .

pub:definitions-terms doc:title "Terms Defined for this Standard" ;
    rdfs:comment """
Words that are capitalized as proper nouns or in upper camel case represent classes formally defined in the model.

**Connectable:** an abstract class that represents `Equipment`, a `DomainSpace` or a `Junction` that can be connected via connection points and connections.

**Connection:** the modeling construct used to represent a physical thing (e.g., pipe, duct, or conductor) that is used to convey some `Substance-Medium` (e.g., water, air, or electricity) between two `Connectable` things.

**ConnectionPoint:** an abstract modeling construct used to represent the fact that one `Connectable` can be connected to another `Connectable` using a `Connection`. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made.

**Domain:** a categorization of building service or specialization used to characterize equipment or spaces in a building. Example domains include HVAC, lighting, and plumbing.

**DomainSpace:** a portion or the entirety of a `PhysicalSpace` that is associated with a `EnumerationKind-Domain`, such as lighting, HVAC, or physical security. `DomainSpace`s can be combined to form a `Zone`.

**Equipment:** the modeling construct used to represent a device designed to accomplish a specific task. Examples include a pump, fan, heat exchanger, luminaire, temperature sensor, or flow meter. Both `Equipment` and `System` can be used to associate multiple pieces of `Equipment` with a higher-level concept. See {pub:equipment} and {pub:system} for clarification on the distinction between these concepts.

**literal:** A literal is a modeling construct that has a fixed value.

**Medium:** a substance used to convey mass, energy, or information through `Equipment` or a `System`.  Examples include air, water, refrigerant, and electricity.

**PhysicalSpace:** an architectural concept that represents a room, a collection of rooms such as a floor, a part of a room, or any physical space that might not even be thought of as a room, such as a patio.

Note: while the word "system" is used colloquially throughout this document (e.g., building system, control system), the `System` concept has a more formal definition than its colloquial usage.

**System:** a logical grouping or collection of `Equipment`, `Junction`, or other `System`s for some defined purpose. Example purposes include all the `Equipment` and `Junction`s that provide Domestic Hot Water service in a building, or all fire safety `Equipment` in a building that must be routinely inspected. A `System` cannot have a `ConnectionPoint`. See {pub:equipment} and {pub:system} for clarification on the distinction between these concepts.

**thing:** a physical or abstract entity within the building model.

**Zone:** a collection of `DomainSpace`s of a specific domain that are grouped together from the perspective of building services or controls.
""" .

pub:domain-space doc:subclauses ( s223:DomainSpace s223:hasDomain ) ;
    doc:title "Domain Space" .

pub:electricalwiringv2-p1 doc:title "1-Phase 3-Wire (LLN) 120V/240V" ;
    rdfs:comment """
A 1-phase (also referred to as split-phase), 3-wire, 120V/240V transformer, the 3 electricity services it is capable of providing, and their associated mediums.

![1-Phase 3-Wire (LLN) 120V/240V](figures/Figure_10_1.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-240VLL-120VLN-1Ph-60Hz | 3 | 240 | 120 | US, Canada | ABN |
| AC-240VLL-1Ph-60Hz | 2 | 240 | - | US, Canada | AB |
| AC-120VLN-1Ph-60Hz | 2 | - | 120 | US, Canada | AN, BN |
""" .

pub:electricalwiringv2-p2 doc:title "3-Phase 3-Wire (LLL) 480V Delta" ;
    rdfs:comment """
A 3-phase, 3-wire, 480V Delta transformer, the 2 AC electricity services it is capable of providing, and their associated mediums.

![3-Phase 3-Wire (LLL) 480V Delta](figures/Figure_10_2.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-480VLL-3Ph-60Hz | 3 | 480 | - | US | ABC |
| AC-480VLL-1Ph-60Hz | 2 | 480 | - | US | AB, BC, AC |
""" .

pub:electricalwiringv2-p3 doc:title "3-Phase 4-Wire (LLLN) 347V/600V Wye" ;
    rdfs:comment """
A 3-phase, 4-Wire, 347V/600V Wye transformer, the 3 AC electricity services it is capable of providing, and their associated mediums.

![3-Phase 4-Wire (LLLN) 347V/600V Wye](figures/Figure_10_3.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-600VLL-347VLN-3Ph-60Hz | 3 | 600 | 347 | US, Canada | ABCN |
| AC-600VLL-1Ph-60Hz | 2 | 600 | - | US, Canada | AB, BC, AC |
| AC-347VLN-1Ph-60Hz | 2 | - | 347 | US, Canada | AN, BN, CN |
""" .

pub:electricalwiringv2-p4 doc:title "3-Phase 4-Wire (LLLN) 120V/208V/240V High Leg Delta" ;
    rdfs:comment """
A 3-Phase, 4-Wire, 120V/208V/240V High Leg Delta transformer, the 6 AC electricity services it is capable of providing, and their associated mediums.

![3-Phase 4-Wire (LLLN) 120V/208V/240V High Leg Delta](figures/Figure_10_4.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-240VLL-208VLN-120VLN-3Ph-60Hz | 4 | 240 | 208, 120 | US | ABCN |
| AC-240VLL-208VLN-120VLN-1Ph-60Hz | 4 | 240 | 208, 120 | US | ACN, BCN |
| AC-240VLL-120VLN-1Ph-60Hz | 3 | 240 | 120 | US | ABN |
| AC-240VLL-3Ph-60Hz | 3 | 240 | - | US | ABC |
| AC-240VLL-1Ph-60Hz | 2 | 240 | - | US | AB, BC, AC |
| AC-120VLN-1Ph-60Hz | 2 | - | 120 | US | AN, BN |
""" .

pub:electricalwiringv2-p5 doc:title "3-Phase 4-Wire (LLLN) 120V/208V Wye" ;
    rdfs:comment """
A 3-phase, 4-wire 120V/208V Wye transformer, the 5 AC electricity services it is capable of providing, and their associated mediums.

![3-Phase 4-Wire (LLLN) 120V/208V Wye](figures/Figure_10_5.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-208VLL-120VLN-3Ph-60Hz | 4 | 208 | 120 | US, Canada | ABCN |
| AC-208VLL-120VLN-1Ph-60Hz | 4 | 208 | 120 | US, Canada | ABN, BCN, ACN |
| AC-208VLL-3Ph-60Hz | 3 | 208 | - | US, Canada | ABC |
| AC-208VLL-1Ph-60Hz | 2 | 208 | - | US, Canada | AB, BC, AC |
| AC-120VLN-1Ph-60Hz | 2 | - | 120 | US, Canada | AN, BN, CN |
""" .

pub:electricalwiringv2-p6 doc:title "3-Phase 4-Wire (LLLN) 230V/400V Wye" ;
    rdfs:comment """
A 3-phase, 4-wire 230V/400V Wye transformer, the 5 AC electricity services it is capable of providing, and their associated mediums.

![3-Phase 4-Wire (LLLN) 230V/400V Wye](figures/Figure_10_6.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-400VLL-230VLN-3Ph-50Hz | 4 | 400 | 230 | EU | ABCN |
| AC-400VLL-230VLN-1Ph-50Hz | 4 | 400 | 230 | EU | ABN, BCN, ACN |
| AC-400VLL-3Ph-50Hz | 3 | 400 | - | EU | ABC |
| AC-400VLL-1Ph-50Hz | 2 | 400 | - | EU | AB, BC, AC |
| AC-230VLN-1Ph-50Hz | 3 | - | 230 | EU | AN, BN, CN |
""" .

pub:electricalwiringv2-p7 doc:title "3-Phase 4-Wire (LLLN) 240V/415V Wye" ;
    rdfs:comment """
A 3-phase, 4-wire, 240V/415V Wye transformer, the 5 AC electricity services it is capable of providing, and their associated mediums.

![3-Phase 4-Wire (LLLN) 240V/415V Wye](figures/Figure_10_7.svg)

| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |
|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|
| AC-415VLL-240VLN-3Ph-50Hz| 4 | 415 | 240 | Australia | ABCN |
| AC-415VLL-240VLN-1Ph-50Hz | 3 | 415 | 240 | Australia | ABN, BCN, ACN |
| AC-415VLL-3Ph-50Hz | 3 | 415 | - | Australia | ABC |
| AC-415VLL-1Ph-50Hz | 2 | 415 | - | Australia | AB, BC, AC |
| AC-240VLN-1Ph-50Hz | 2 | - | 240 | Australia | AN, BN, CN |
""" .

pub:enumerations doc:subclauses ( s223:EnumerationKind s223:EnumerationKind-Aspect s223:EnumerationKind-Binary s223:EnumerationKind-DayOfWeek s223:EnumerationKind-Domain s223:EnumerationKind-ElectricalPhaseIdentifier s223:EnumerationKind-Numerical s223:EnumerationKind-Occupancy s223:EnumerationKind-ThermodynamicPhase s223:EnumerationKind-Role s223:EnumerationKind-Substance ) ;
    doc:title "ENUMERATIONS" ;
    rdfs:comment """Enumerations are sets of values that are closed (they cannot take on values outside of what is explicitly listed in the definition) and named (each value has a unique name). The values within an enumeration share a "kind," which communicates how the enumerations are intended to be used.

The standard uses enumerations to convey groups of useful values for describing attributes of things (e.g., Properties, `Equipment`).""" .

pub:equipment doc:subclauses ( s223:Equipment pub:equipment-containment s223:contains s223:hasRole s223:hasPhysicalLocation s223:Sensor s223:Actuator s223:Controller ) ;
    doc:title "EQUIPMENT" ;
    rdfs:comment """
In common usage, terms like equipment and system have a variety of ambiguous and possibly conflicting interpretations. A semantic model is an attempt to eliminate such ambiguities and conflicts. `Equipment` and `System` have unique definitions and use cases in this ontology. Both concepts can be used to associate multiple pieces of `Equipment` with a higher-level concept. This association is accomplished using unique predicates. A new instance of `Equipment` can be associated with other `Equipment` using the relation `contains` (see {pub:equipment-containment}). Note that `Equipment` is `Connectable` (see {pub:connectedness}) and the relation `contains` implies physical containment. Alternatively, a `System` can be associated with one or more instances of `Equipment`, `System` or `Junction` using the relation `hasMember` (see {pub:system}). Note that `System` is not `Connectable` (see {pub:connectedness}), the relation `hasMember` does not imply physical containment.The decision of whether to model a higher-level concept as an Equipment or a System is a modeler’s choice.
""" .

pub:equipment-containment doc:title "Equipment Containment" ;
    rdfs:comment """
A piece of equipment can only contain other pieces of equipment. For example, a fan
can be contained by an air handling unit. The relation `contains` is used to describe
a piece of equipment containing another piece of equipment (see {s223:contains}). The
relationship `mapsTo` relates a `ConnectionPoint` of a contained `Equipment` to the
`ConnectionPoint` of a containing `Equipment` (see {s223:mapsTo}). For example, the
air inlet to a heating coil contained in a fan coil unit may map to the air inlet
of the fan coil unit. Any air connection to the fan coil unit inlet is supplying
air to the inlet of the heating coil as well.

Multiple pieces of equipment contained by the same piece of equipment may connect
to each other, however, they may not connect to equipment that are not also contained.
To indicate how a contained piece of equipment connects to an external piece of
equipment, the relationship `mapsTo` is used. `mapsTo` will relate the connection
point of a contained equipment to the connection point of the containing equipment,
then the connection point of the containing equipment may connect to the external
equipment.

It may be desirable for a piece of containing equipment to have a `Property` that
has a value representing something that is associated with a contained piece of
equipment. For example, consider a fan coil unit that contains a fan and a coil.
The fan may have a `Property` that represents the speed of the fan. To make this fan
speed visible as a `Property` of the fan coil unit, a fan speed `Property` would be
added to the fan coil unit and its value would be an internal reference
(see {s223:hasInternalReference}) to the speed `Property` of the contained motor.
""" .

pub:g36components doc:subclauses ( g36:Damper g36:DamperAnnotation g36:TwoPositionDamper g36:TwoPositionDamperAnnotation g36:HotWaterCoil g36:HotWaterCoilAnnotation g36:ElectricHeatingCoil g36:ElectricHeatingCoilAnnotation g36:HotWaterValve g36:HotWaterValveAnnotation g36:ChilledWaterCoil g36:ChilledWaterCoilAnnotation g36:ChilledWaterValve g36:ChilledWaterValveAnnotation g36:Zone g36:ZoneAnnotation g36:ZoneGroup g36:ZoneGroupAnnotation g36:Fan g36:FanAnnotation g36:FanWithVFD g36:FanWithVFDAnnotation ) ;
    doc:title "Model Components" ;
    rdfs:comment """
This section describes the classes representing common components used in this extension.
These components are not directly defined within Section 4 of Guideline 36, but are shared between the many systems described.
For example, g36:VAVTerminalCoolingOnly (see {g36:VAVTerminalCoolingOnly}),
g36:VAVTerminalWithReheat (see {g36:VAVTerminalWithReheat}),
g36:FanPoweredTerminal (see {g36:FanPoweredTerminal}),
g36:DualDuctTerminalWithInletSensors (see {g36:DualDuctTerminalWithInletSensors}),
and g36:DualDuctTerminalWithDischargeSensor (see {g36:DualDuctTerminalWithDischargeSensor})
all share requirements for what properties a Zone must have.
The Guideline 36 classes defined in subsequent sections are composed of the components described in Sections B1.1 through B1.22.
""" .

pub:physical-space doc:subclauses ( s223:PhysicalSpace s223:encloses s223:OutdoorPhysicalSpace ) ;
    doc:title "Physical Space" .

pub:property_value doc:subclauses ( s223:Property s223:ActuatableProperty s223:ObservableProperty s223:EnumerableProperty s223:QuantifiableProperty s223:QuantifiableActuatableProperty s223:QuantifiableObservableProperty s223:EnumeratedObservableProperty s223:EnumeratedActuatableProperty s223:hasValue qudt:hasUnit qudt:hasQuantityKind s223:hasAspect s223:ofSubstance s223:ofMedium s223:ofConstituent s223:composedOf s223:ExternalReference s223:hasExternalReference s223:hasInternalReference s223:isInternalReferenceOf ) ;
    doc:title "PROPERTIES AND VALUES" ;
    rdfs:comment "Things have properties, and properties have values." .

pub:purpose doc:title "PURPOSE" ;
    rdfs:comment "The purpose of this standard is to define formal knowledge concepts and a methodology to apply them to create interoperable, machine-readable semantic frameworks for representing building automation and control data, and other building system information." .

pub:reference-equipment-models doc:subclauses ( s223:AirHandlingUnit s223:AirHeatExchanger s223:Battery s223:Boiler s223:ChilledBeam s223:Chiller s223:ClothesWasher s223:CoffeeMaker s223:Coil s223:Compressor s223:Computer s223:ComputerPrinter s223:CoolingTower s223:CopyMachine s223:Damper s223:Dishwasher s223:Door s223:ElectricityBreaker s223:ElectricClothesDryer s223:ElectricCooktop s223:ElectricEnergyConverter s223:ElectricityMeter s223:ElectricityOutlet s223:ElectricOven s223:ElectricResistanceElement s223:ElectricWaterDispenser s223:ElectronicDisplay s223:Elevator s223:Escalator s223:EthernetSwitch s223:EthernetPort s223:Fan s223:FanCoilUnit s223:FiberEthernetOutlet s223:Filter s223:FlushToilet s223:Freezer s223:FumeHood s223:Furnace s223:Generator s223:HeatPump s223:Humidifier s223:Humidistat s223:HydronicHeatExchanger s223:IceMaker s223:Luminaire s223:MicrowaveOven s223:Motor s223:PhotovoltaicModule s223:PowerOverEthernetSwitch s223:PowerOverEthernetPort s223:Pump s223:RadiantHeater s223:Radiator s223:Refrigerator s223:RFOutlet s223:Sink s223:SolarThermalCollector s223:SteamInjector s223:TerminalUnit s223:ThermalEnergyStorageUnit s223:Thermostat s223:Turbine s223:USBOutlet s223:Valve s223:VariableFrequencyDrive s223:WaterOutlet s223:Window s223:WindowShade s223:WiredEthernetOutlet ) ;
    doc:title "REFERENCE FOR EQUIPMENT" ;
    rdfs:comment "This section contains component model templates for equipment that is commonly found in buildings." .

pub:scope doc:title "SCOPE" ;
    rdfs:comment """This standard provides a comprehensive way to apply semantic formalisms to represent the context of building system data and relationships between the associated building mechanical system components so that software applications can find and understand the information in an automated way. It is intended to facilitate the development and implementation of building analytics tools and enterprise knowledge applications that can implement many building system functions, including:

(a) automated fault detection and diagnostics,
(b) building system commissioning,
(c) digital twins,
(d) optimization of energy use, and
(e) smart grid interactions.
""" .

pub:space doc:subclauses ( pub:physical-space pub:domain-space ) ;
    doc:title "SPACE" ;
    rdfs:comment """
There are two types of spaces: `PhysicalSpace`and `DomainSpace`. `PhysicalSpace`s represent the building from the architectural and occupant perspective. A `PhysicalSpace` may represent a room (e.g., an office or conference room), a part of a room (e.g., a foyer), a collection of rooms (e.g., a floor or the entire building), or any other physical region in a building (e.g., a patio or a roof), or a whole campus.

A `DomainSpace` is a subclass of `Connectable` (see {s223:Connectable}) that represents some portion of a `PhysicalSpace` that is affected by a building service associated with a particular domain (e.g., HVAC, lighting, see {s223:EnumerationKind-Domain}). `DomainSpace`s can be viewed as the endpoints of building services.

`DomainSpace`s can represent an entire `PhysicalSpace` or a portion of a `PhysicalSpace`, and thus `PhysicalSpace`s enclose `DomainSpace`s. An instance of a `PhysicalSpace` may enclose `DomainSpace`s from different domains, and may also enclose multiple `DomainSpace`s of the same domain. For example, a `PhysicalSpace` may represent an office that `encloses` a single HVAC `DomainSpace` and multiple lighting `DomainSpace`s. This would indicate a single HVAC service is provided to the office, along with multiple lighting services (e.g., one that provides lighting to the area of the office that receives daylight, and another that provides lighting to the area of the office that does not receive daylight). Multiple `DomainSpace`s of the same domain may overlap. For example, a `DomainSpace` affected by lighting devices that provide general lighting service to a room may overlap with the  `DomainSpace` affected by the lighting devices that provide emergency lighting service to a room.""" .

pub:system doc:subclauses ( s223:System s223:hasMember s223:hasBoundaryConnectionPoint s223:hasOptionalConnectionPoint ) ;
    doc:title "SYSTEM" ;
    rdfs:comment """In common usage, terms like equipment and system have a variety of ambiguous and possibly conflicting interpretations. A semantic model is an attempt to eliminate such ambiguities and conflicts. `Equipment` and `System` have unique definitions and use cases in this ontology. Both concepts can be used to associate multiple pieces of `Equipment` with a higher-level concept. This association is accomplished using unique predicates. A new instance of `Equipment` can be associated with other `Equipment` using the relation `contains` (see {pub:equipment-containment}). Note that `Equipment` is `Connectable` (see {pub:connectedness}) and the relation `contains` implies physical containment. Alternatively, a `System` can be associated with one or more instances of `Equipment`, `System` or `Junction` using the relation `hasMember` (see {pub:system}). Note that `System` is not `Connectable` (see {pub:connectedness}), the relation `hasMember` does not imply physical containment.The decision of whether to model a higher-level concept as an Equipment or a System is a modeler’s choice.
""" .

pub:zone doc:subclauses ( s223:Zone s223:hasDomainSpace s223:hasZone ) ;
    doc:title "ZONE" ;
    rdfs:comment """
    A `Zone` is a logical grouping of one or more `DomainSpace`s and/or `Zone`s of a specific domain for some building service or control-related purpose. Multiple `Zone`s of the same domain may overlap. For example, a `Zone` that defines `DomainSpace`s that are subject to an occupancy-control strategy may overlap with a `Zone` that defines `DomainSpace`s that are subject to a supervisory scheduled-control strategy.""" .

bacnet:device-identifier a rdf:Property ;
    rdfs:label "Device identifier" ;
    rdfs:comment "The Object_Identifier property of the device object within the BACnet device.  See ASHRAE 135-2024 Clause 12.11.1." .

bacnet:device-name a rdf:Property ;
    rdfs:label "Device name" ;
