    rdfs:comment "The name of the BACnet device being referenced, more formally the Object_Name property of the device object within the BACnet device.  See ASHRAE 135-2024 Clause 12.11.2." .

bacnet:object-identifier a rdf:Property ;
    rdfs:label "Object identifier" ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2024 Clause 12.4.1." .

bacnet:object-name a rdf:Property ;
    rdfs:label "Object name" ;
    rdfs:comment "The Object_Name property of the object being referenced.  For example, for the object name of an Analog Value Object, see ASHRAE 135-2024 Clause 12.4.2." .

bacnet:priority-for-writing a rdf:Property ;
    rdfs:label "Priority for writing" ;
    rdfs:comment """This parameter shall be an integer in the range 1..16, which indicates the priority assigned to the WriteProperty service. If an attempt
is made to write to a commandable property without specifying the bacnet:priority-for-writing, a default priority of 16 (the lowest priority) shall
be assumed. If an attempt is made to write to a property that is not commandable with a specified priority, the priority shall be
ignored.  See ASHRAE 135-2024 Clause 15.9.1.1.5.""" .

bacnet:property-array-index a rdf:Property ;
    rdfs:label "Property array index" ;
    rdfs:comment """If the property identified is of datatype array, this optional property of type Unsigned shall indicate the array index of
the element of the `Property` referenced by the ReadProperty service or the Read Access Specification of the ReadPropertyMultiple service. If the bacnet:property-array-index is omitted, this shall mean that the entire
array shall be referenced.  See ASHRAE 135-2024 Clause 15.5.1.1.3 and Clause 15.7.1.1.1.""" .

bacnet:property-identifier a rdf:Property ;
    rdfs:label "Property identifier" ;
    rdfs:comment "The Object_Identifier `Property` of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2024 Clause 12.4.1." .

s223:AirHeatExchanger a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air heat exchanger" ;
    rdfs:comment "A piece of `Equipment` that transfers heat from one air stream to another while keeping the two media separate." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `AirHeatExchanger` shall have at least two outlets using the medium `Fluid-Air`, each paired with an inlet." ;
            sh:message "s223: An `AirHeatExchanger` shall have at least two outlets using the medium `Fluid-Air`, each paired with an inlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ],
                                [ sh:class s223:InletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path s223:pairedConnectionPoint ] ] ] ],
        [ rdfs:comment "An `AirHeatExchanger` shall have at least two inlets using the medium `Fluid-Air`, each paired with an outlet." ;
            sh:message "s223: An `AirHeatExchanger` shall have at least two inlets using the medium `Fluid-Air`, each paired with an outlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ],
                                [ sh:class s223:OutletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path s223:pairedConnectionPoint ] ] ] ],
        [ rdfs:comment "An `AirHeatExchanger` shall have no bidirectional connection points." ;
            sh:message "s223: An `AirHeatExchanger` shall have no bidirectional connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:message "s223: An `AirHeatExchanger` shall have no bidirectional connection points." ] ] .

s223:Aspect-Delta a s223:Aspect-Delta,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Delta" ;
    rdfs:comment "The property value is a differential value (e.g., pressure difference) instead of an absolute value." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Minimum a s223:Aspect-Minimum,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Minimum" ;
    rdfs:comment "The property value is a lowest specified or observed value. (Examples: lower limit of the specified operating voltage range; minimum measured temperature.)" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:BACnetExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "BACnet external reference" ;
    doc:subclauses ( bacnet:device-name bacnet:device-identifier bacnet:object-name bacnet:object-identifier bacnet:property-identifier bacnet:property-array-index bacnet:priority-for-writing ) ;
    rdfs:comment "An `ExternalReference` that contains BACnet protocol parameter values necessary to associate a `Property` with a value." ;
    rdfs:subClassOf s223:ExternalReference .

s223:Battery a s223:Class,
        sh:NodeShape ;
    rdfs:label "Battery" ;
    rdfs:comment "A piece of `Equipment` that stores a defined amount of chemical energy that can be converted to electrical energy via a chemical process. This process, typically referred to as discharging, produces a specific electrical voltage and current." ;
    rdfs:subClassOf s223:Equipment .

s223:Constituent-CO2 a s223:Class,
        s223:Constituent-CO2,
        sh:NodeShape ;
    rdfs:label "CO2" ;
    rdfs:comment "Carbon dioxide" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:ElectricCurrentSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric current sensor" ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of electric current." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "An `ElectricCurrentSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: An `ElectricCurrentSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:ElectricCurrent ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:ElectricOven a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric oven" ;
    rdfs:comment "A piece of `Equipment` with an enclosed chamber designed for baking, roasting, and other cooking methods that rely on circulating heat." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricityMeter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electricity meter" ;
    rdfs:comment """A piece of `Equipment` that contains at least one `VoltageSensor` and one `ElectricCurrentSensor`, and reports one or more
properties of electricity. Example reported properties include the following `QuantityKind`s: `Voltage`, `ElectricCurrent`, `ActiveEnergy`,
`ActivePower`, `ReactivePower`, `ApparentPower`, `PowerFactor`, and `Frequency` with unit Hertz. An `ElectricityMeter` may optionally contain a `Function` that represents the mathematical calculations of the reported properties of electricity.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`." ;
            sh:message "s223: An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:ElectricCurrentSensor ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "The medium observed by the sensors contained by an `ElectricityMeter` shall be a `Constituent-Electricity`." ;
            sh:class s223:Constituent-Electricity ;
            sh:message "s223: The medium observed by the sensors contained by an `ElectricityMeter` shall be a `Constituent-Electricity`." ;
            sh:minCount 1 ;
            sh:path ( s223:contains s223:hasObservationLocation s223:hasMedium ) ],
        [ rdfs:comment "The observation location of the sensors contained by an `ElectricityMeter` shall be either a `Connection` or a `ConnectionPoint`." ;
            sh:message "s223: The observation location of the sensors contained by an `ElectricityMeter` shall be either a `Connection` or a `ConnectionPoint`." ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Connection ] [ sh:class s223:ConnectionPoint ] ) ;
            sh:path ( s223:contains s223:hasObservationLocation ) ],
        [ rdfs:comment "An `ElectricityMeter` shall contain at least one `VoltageSensor`." ;
            sh:message "s223: An `ElectricityMeter` shall contain at least one `VoltageSensor`." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:VoltageSensor ] ;
            sh:qualifiedValueShapesDisjoint true ] .

s223:Fluid-NaturalGas a s223:Class,
        s223:Fluid-NaturalGas,
        sh:NodeShape ;
    rdfs:label "Natural gas" ;
    rdfs:comment "Fluid-NaturalGas" ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:HydronicHeatExchanger a s223:Class,
        sh:NodeShape ;
    rdfs:label "Hydronic heat exchanger" ;
    rdfs:comment "A piece of `Equipment` that transfers heat from one liquid stream to another while keeping the two media separate." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `HydronicHeatExchanger` shall have at least two inlets using the medium `Mix-Fluid`, each paired with an outlet." ;
            sh:message "s223: A `HydronicHeatExchanger` shall have at least two inlets using the medium `Mix-Fluid`, each paired with an outlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                    sh:path s223:hasMedium ],
                                [ sh:class s223:OutletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path s223:pairedConnectionPoint ] ] ] ],
        [ rdfs:comment "A `HydronicHeatExchanger` shall have at least two outlets using the medium `Mix-Fluid`, each paired with an inlet." ;
            sh:message "s223: A `HydronicHeatExchanger` shall have at least two outlets using the medium `Mix-Fluid`, each paired with an inlet." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                    sh:path s223:hasMedium ],
                                [ sh:class s223:InletConnectionPoint ;
                                    sh:minCount 1 ;
                                    sh:path s223:pairedConnectionPoint ] ] ] ],
        [ rdfs:comment "A `HydronicHeatExchanger` shall have no connection points using the medium `Fluid-Air`." ;
            sh:message "s223: A `HydronicHeatExchanger` shall have no connection points using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:property [ sh:class s223:Fluid-Air ;
                            sh:path s223:hasMedium ] ] ],
        [ rdfs:comment "A `HydronicHeatExchanger` shall have no bidirectional connection points." ;
            sh:message "s223: A `HydronicHeatExchanger` shall have no bidirectional connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ] .

s223:PressureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pressure sensor" ;
    doc:subclauses ( s223:GaugePressureSensor ) ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of pressure." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `PressureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Pressure` or `GaugePressure`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `PressureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Pressure` or `GaugePressure`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Pressure quantitykind:GaugePressure ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:RadiantHeater a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiant heater" ;
    rdfs:comment """
A piece of `Equipment` with heating or cooling surface that delivers 50% or more of its heat transfer by radiation.
A `RadiantHeater` shall:

- Have the role `Role-Heating`.

- Have at least one outlet connection point using the medium `Light-Infrared`.

- Conform to exactly one of the following patterns:
  - **Pattern 1:**
    - Exactly one inlet connection point using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.
  - **Pattern 2:**
    - Exactly one inlet connection point using the medium `Fluid-Water`.
    - Exactly one outlet connection point using the medium `Fluid-Water`.
""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `RadiantHeater` shall at least have the role `Role-Heating`." ;
            sh:message "s223: A `RadiantHeater` shall at least have the role `Role-Heating`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "A `RadiantHeater` shall have at least one outlet using the medium `Light-Infrared`." ;
            sh:message "s223: A `RadiantHeater` shall have at least one outlet using the medium `Light-Infrared`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Light-Infrared ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    sh:xone ( [ sh:property [ rdfs:comment "Pattern 1: A `RadiantHeater` shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`." ;
                        sh:message "s223: Pattern 1: A `RadiantHeater` shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:or ( [ sh:class s223:Constituent-Electricity ] [ sh:class s223:Fluid-NaturalGas ] ) ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "Pattern 2: A `RadiantHeater` shall have at least one inlet using the medium `Fluid-Water`." ;
                        sh:message "s223: Pattern 2: A `RadiantHeater` shall have at least one inlet using the medium `Fluid-Water`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 2: A `RadiantHeater` shall have at least one outlet using the medium `Fluid-Water`." ;
                        sh:message "s223: Pattern 2: A `RadiantHeater` shall have at least one outlet using the medium `Fluid-Water`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) .

s223:Role-HeatTransfer a s223:Class,
        s223:Role-HeatTransfer,
        sh:NodeShape ;
    rdfs:label "Heat transfer role" ;
    rdfs:comment "Role-HeatTransfer" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Substance-Soot a s223:Class,
        s223:Substance-Soot,
        sh:NodeShape ;
    rdfs:label "Soot" ;
    rdfs:comment "Carbon particles resulting from the incomplete combustion of hydrocarbons. Soot is considered a hazardous substance with carcinogenic properties." ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:UHF-LicensedBand a s223:Class,
        s223:UHF-LicensedBand,
        sh:NodeShape ;
    rdfs:label "Licensed band" ;
    rdfs:comment "This class represents communication protocols that use radio frequencies in licensed bands of the UHF spectrum." ;
    rdfs:subClassOf s223:Signal-UHF .

s223:VoltageSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Voltage sensor" ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of voltage." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `VoltageSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `VoltageSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Voltage ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:observes ] .

s223:Water-Steam a s223:Class,
        s223:Water-Steam,
        sh:NodeShape ;
    rdfs:label "Steam" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "Water concentration" ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "Water-Steam" ;
    rdfs:subClassOf s223:Fluid-Water .

s223:Window a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window" ;
    rdfs:comment "A piece of `Equipment` that provides a pathway for `EM-Light` or `Fluid-Air` (or both) to flow from a room to another room or the building exterior through a vertical or nearly vertical area of the room envelope." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`." ;
            sh:message "s223: A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:EM-Light ] [ sh:class s223:Fluid-Air ] ) ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`." ;
            sh:message "s223: A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:or ( [ sh:class s223:EM-Light ] [ sh:class s223:Fluid-Air ] ) ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ] .

s223:actuates a s223:Relation,
        rdf:Property ;
    rdfs:label "actuates" ;
    rdfs:comment "A `Relation` that associates an `Actuator` with the `Equipment` that it actuates." .

s223:connected a s223:SymmetricRelation,
        rdf:Property ;
    rdfs:label "connected" ;
    rdfs:comment "The relation `connected` indicates that two connectable things are `connected` without regard to the direction of flow." .

s223:connectedThrough a s223:Relation,
        rdf:Property ;
    rdfs:label "connected through" ;
    rdfs:comment "A `Relation` that associates a `Connectable` with a `Connection`, without regard to the direction of flow. It is used to discover what connection links two connectable things." .

s223:connectsFrom a s223:Relation,
        rdf:Property ;
    rdfs:label "connects from" ;
    rdfs:comment "A `Relation` that associates a `Connectable` with a `Connection`, with an implied direction of flow. B `connectsFrom` A indicates a flow from A to B." .

s223:connectsTo a s223:Relation,
        rdf:Property ;
    rdfs:label "connects to" ;
    rdfs:comment "A `Relation` that associates a `Connection` with a `Connectable`, with an implied direction of flow. A `connectsTo` B indicates a flow from A to B." .

s223:hasACLineLineVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "has AC line-line voltage" ;
    rdfs:comment "A `Relation` that associates a `Constituent-Electricity` with an electrical voltage between two live lines." .

s223:hasACLineNeutralVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "has AC line-neutral voltage" ;
    rdfs:comment "A `Relation` that associates an `Electricity-AC` medium with an electrical voltage between a live line and a neutral line." .

s223:hasAlarmStatus a s223:Relation,
        rdf:Property ;
    rdfs:label "has alarm status" ;
    rdfs:comment "A `Relation` that associates an `EnumerableProperty` that describes an Alarm or Status with a `QuantifiableProperty`." .

s223:hasBoundaryConnectionPoint a s223:Relation,
        rdf:Property ;
    rdfs:label "has boundary connection point" ;
    rdfs:comment "The `hasBoundaryConnectionPoint` relation means the `ConnectionPoint` represents the boundary of a `System` (see {s223:System}) defined by the modeler, such as a model fragment provided by the vendor of a collection of equipment intended for integration with another model. The presence of this relation is used to indicate that such a \"dangling connection point\" should not generate a validation error in a non-integrated context but should generate an error in an integrated context." .

s223:hasDCDifferentialVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "has DC differential voltage" ;
    rdfs:comment "A `Relation` that associates an `Electricity-DC` medium with a differential voltage." .

s223:hasDCNegativeVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "has DC negative voltage" ;
    rdfs:comment "A `Relation` that associates an `Electricity-DC` medium with a negative polarity voltage." .

s223:hasDCPositiveVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "has DC positive voltage" ;
    rdfs:comment "A `Relation` that associates an `Electricity-DC` medium with a positive polarity voltage." .

s223:hasDCZeroVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "has DC zero voltage" ;
    rdfs:comment "A `Relation` that associates an `Electricity-DC` medium with a zero value voltage." .

s223:hasDeadband a s223:Relation,
        rdf:Property ;
    rdfs:label "has deadband" ;
    rdfs:comment "This relation binds a control setpoint to the `QuantifiableProperty` indicating the range of values within which a sensed variable can vary without indicating a condition has changed." .

s223:hasExternalReference a s223:Relation,
        rdf:Property ;
    rdfs:label "has external reference" ;
    rdfs:comment "A `Relation` that associates a `Property` with an external telemetry source." .

s223:hasFreezingPoint a s223:Relation,
        rdf:Property ;
    rdfs:label "has freezing point" ;
    rdfs:comment "The relation `hasFreezingPoint` is used to associate a freezing point with a glycol solution, but could be used with other `Substance-Medium`s as appropriate." .

s223:hasFrequency a s223:Relation,
        rdf:Property ;
    rdfs:label "has frequency" ;
    rdfs:comment "A `Relation` that associates an `Electricity-AC` with its electrical frequency." .

s223:hasMeasurementResolution a s223:Relation,
        rdf:Property ;
    rdfs:label "has measurement resolution" ;
    rdfs:comment "A `Relation` that associates a `Sensor` with the `QuantifiableProperty` whose value indicates the smallest recognizable change in engineering units that the `Sensor` is able to measure." .

s223:hasMember a s223:Relation,
        rdf:Property ;
    rdfs:label "has member" ;
    rdfs:comment "A `Relation` that associates a `System` with its component `Equipment` and/or `System`s." .

s223:hasNumberOfElectricalPhases a s223:Relation,
        rdf:Property ;
    rdfs:label "has number of electrical phases" ;
    rdfs:comment "A `Relation` that associates an AC electricity `Substance-Medium` with its number of electrical phases." .

s223:hasPhysicalLocation a s223:Relation,
        rdf:Property ;
    rdfs:label "has physical location" ;
    rdfs:comment "A `Relation` that associates a piece of `Equipment` with its physical location (i.e., in a `PhysicalSpace`). The physical location of a piece of `Equipment` is not necessarily the same as the location affected by the operation of the `Equipment`. For example, an air handler may physically be located on the roof, but its effect is to provide conditioned air to a `Zone` or `DomainSpace` within the building. By following the path of connections, it can be determined what other equipment or spaces are possibly impacted by the `Equipment`." .

s223:hasReferenceLocation a s223:Relation,
        rdf:Property ;
    rdfs:label "has reference location" ;
    rdfs:comment "A `Relation` that associates  a differential sensor with the topological location of the baseline (reference) `Property` (see {s223:observes})." .

s223:hasSetpoint a s223:Relation,
        rdf:Property ;
    rdfs:label "has setpoint" ;
    rdfs:comment "A `Relation` that associates a control setpoint with the `QuantifiableProperty` indicating the desired value which the control process is trying to maintain." .

s223:hasThermodynamicPhase a s223:Relation,
        rdf:Property ;
    rdfs:label "has thermodynamic phase" ;
    rdfs:comment "A `Relation` that associates a Medium with its thermodynamic phases." .

s223:hasThreshold a s223:Relation,
        rdf:Property ;
    rdfs:label "has threshold" ;
    rdfs:comment "A `Relation` that associates a threshold with the `QuantifiableProperty` indicating a specific value at which an action may be taken, distinguished from an offset or a range." .

s223:inverseOf a s223:Relation,
        rdf:Property ;
    rdfs:label "inverse of" ;
    rdfs:comment "A `Relation` that associates `Relation`s that are inverses of one another, such as `connectedTo` and `connectedFrom`." .

s223:ofMedium a s223:Relation,
        rdf:Property ;
    rdfs:label "of medium" ;
    rdfs:comment "A `Relation` that associates a `Property` with the specific Medium it describes. A `Property` corresponding to the temperature of a medium would be associated with this medium using the relation `ofMedium`." .

s223:ChilledBeam a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chilled beam" ;
    rdfs:comment "A piece of `Equipment` with a colder surface temperature where air passes through, and air movement is induced in the room to achieve cooling. Cooling medium is generally water." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `ChilledBeam` shall at least have the role `Role-Cooling`." ;
            sh:message "s223: A `ChilledBeam` shall at least have the role `Role-Cooling`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ],
        [ rdfs:comment "A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`." ;
            sh:message "s223: A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:message "s223: A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Computer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Computer" ;
    doc:subclauses ( s223:PersonalComputer s223:ServerComputer ) ;
    rdfs:comment """A piece of `Equipment` that can be programmed to automatically carry out sequences of arithmetic or logical operations (computation).
Modern digital electronic computers can perform generic sets of operations known as programs. These programs enable computers to perform a
wide range of tasks.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectronicDisplay a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electronic display" ;
    doc:subclauses ( s223:Monitor s223:Television ) ;
    rdfs:comment "A piece of `Equipment` that receives an input electrical signal and outputs information, typically text and/or graphics, in a visual form." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ sh:message "s223: An `ElectronicDisplay` shall receive an `Electricity-Signal` or `Mix-PowerAndSignal` through an inlet or bidirectional connection point." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:or ( [ sh:class s223:Electricity-Signal ] [ sh:class s223:Mix-PowerAndSignal ] ) ;
                                    sh:path s223:hasMedium ] ] ;
                    sh:or ( [ sh:class s223:InletConnectionPoint ] [ sh:class s223:BidirectionalConnectionPoint ] ) ] ],
        [ sh:message "s223: An `ElectronicDisplay` shall receive electrical power, either as `Electricity-AC` or `Electricity-DC` through an inlet, or as a `Mix-PowerAndSignal` through an inlet or bidirectional connection point." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:minCount 1 ;
                                                sh:or ( [ sh:class s223:Electricity-AC ] [ sh:class s223:Electricity-DC ] ) ;
                                                sh:path s223:hasMedium ] ] ] [ sh:node [ sh:property [ sh:class s223:Mix-PowerAndSignal ;
                                                sh:minCount 1 ;
                                                sh:path s223:hasMedium ] ] ;
                                sh:or ( [ sh:class s223:InletConnectionPoint ] [ sh:class s223:BidirectionalConnectionPoint ] ) ] ) ] ] .

s223:ExternalReference a s223:AbstractClass,
        sh:NodeShape ;
    rdfs:label "External reference" ;
    doc:subclauses ( s223:BACnetExternalReference ) ;
    rdfs:comment "`ExternalReference` is an abstract class that represents application programming interface or protocol parameter values necessary to associate a `Property` with information external to the model, such as BACnet objects or telemetry values." ;
    rdfs:subClassOf s223:Concept .

s223:FanPoweredTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan-powered terminal" ;
    rdfs:comment "A `TerminalUnit` that contains a fan, and optionally has supplemental heating or cooling. Airflow may pass through or be parallel to the fan." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A `FanPoweredTerminal` shall contain at least one `Fan`." ;
            sh:message "s223: A `FanPoweredTerminal` shall contain at least one `Fan`." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ] .

s223:Fluid-Oil a s223:Class,
        s223:Fluid-Oil,
        sh:NodeShape ;
    rdfs:label "Oil" ;
    rdfs:comment "Fluid-Oil" ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:Infrared-Signal a s223:Class,
        s223:Infrared-Signal,
        sh:NodeShape ;
    rdfs:label "Infrared signal" ;
    doc:subclauses ( s223:Signal-FiberEthernet ) ;
    rdfs:comment """ This class and its enumerated subclasses represent the use of electromagnetic energy in the infrared frequency range for creating communication signals and common communication protocols.

: Infrared-Signal Enumerations

| Enumeration |
|:-----------|
| `Signal-FiberEthernet` (see {s223:Signal-FiberEthernet}) |""" ;
    rdfs:subClassOf s223:Light-Infrared .

s223:ObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Observable property" ;
    rdfs:comment """The term "observable" implies that reading the `ObservableProperty` value will return the result of a physical observation, usually by a `Sensor`.
In contrast, the term "actuatable" (see {s223:ActuatableProperty}) implies that writing to the `ActuatableProperty` value will directly trigger a physical actuation.""" ;
    rdfs:subClassOf s223:Property ;
    sh:property [ rdfs:comment "An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`." ;
            sh:class s223:Sensor ;
            sh:message "s223: An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:observes ] ;
            sh:severity sh:Warning ] .

s223:PowerAndSignal-PoE a s223:Class,
        s223:PowerAndSignal-PoE,
        sh:NodeShape ;
    rdfs:label "Power over Ethernet (PoE)" ;
    s223:composedOf [ a s223:Property ;
            rdfs:label "Unspecified" ;
            s223:ofConstituent s223:DC-PoE ],
        [ a s223:Property ;
            rdfs:label "Unspecified" ;
            s223:ofConstituent s223:Signal-WiredEthernet ] ;
    rdfs:comment "PowerAndSignal-PoE" ;
    rdfs:subClassOf s223:Mix-PowerAndSignal ;
    sh:property [ rdfs:comment "One of the constituents of a `PowerAndSignal-PoE` shall be a `DC-PoE`." ;
            sh:message "s223: One of the constituents of a `PowerAndSignal-PoE` shall be a `DC-PoE`." ;
            sh:path s223:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:class s223:DC-PoE ;
                                    sh:path s223:ofConstituent ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `PowerAndSignal-PoE` shall be associated with at least two `Property`s using the relation `composedOf`. These characterize the constituents of Power over Ethernet (PoE)." ;
            sh:class s223:Property ;
            sh:message "s223: A `PowerAndSignal-PoE` shall be associated with at least two `Property`s using the relation `composedOf`. These characterize the constituents of Power over Ethernet (PoE)." ;
            sh:minCount 2 ;
            sh:path s223:composedOf ],
        [ rdfs:comment "One of the constituents of a `PowerAndSignal-PoE` shall be a `Signal-WiredEthernet`." ;
            sh:message "s223: One of the constituents of a `PowerAndSignal-PoE` shall be a `Signal-WiredEthernet`." ;
            sh:path s223:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:class s223:Signal-WiredEthernet ;
                                    sh:path s223:ofConstituent ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ] .

s223:Radiator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiator" ;
    rdfs:comment """A piece of `Equipment` that provides primarily convective heating to a room using electricity, steam, or water
(e.g., electric baseboard heaters, heated floors, or traditional radiators).""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`." ;
            sh:message "s223: A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Radiator` shall at least have the role `Role-Heating`." ;
            sh:message "s223: A `Radiator` shall at least have the role `Role-Heating`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:Role-Exhaust a s223:Class,
        s223:Role-Exhaust,
        sh:NodeShape ;
    rdfs:label "Exhaust role" ;
    rdfs:comment "`Role-Exhaust`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:System a s223:Class,
        sh:NodeShape ;
    rdfs:label "System" ;
    rdfs:comment "A logical grouping of one or more pieces of `Equipment`, `Junction`s, or other `System`s for some functional purpose." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A `System` shall be associated with zero or more `ConnectionPoint`s that are the \"boundary\" of the equipment using the relation `hasBoundaryConnectionPoint`. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \"dangling connection point\" should not generate a validation error." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `System` shall be associated with zero or more `ConnectionPoint`s that are the \"boundary\" of the equipment using the relation `hasBoundaryConnectionPoint`. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \"dangling connection point\" should not generate a validation error." ;
            sh:path s223:hasBoundaryConnectionPoint ],
        [ rdfs:comment "A `System` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: A `System` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:path s223:hasRole ],
        [ a sh:PropertyShape ;
            rdfs:comment "A `System` shall be associated with at least one piece of `Equipment`, `Junction`, or `System` using the relation `hasMember`." ;
            sh:message "s223: A `System` shall be associated with at least one piece of `Equipment`, `Junction`, or `System` using the relation `hasMember`." ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:Junction ] [ sh:class s223:System ] ) ;
            sh:path s223:hasMember ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A `System` shall be associated with zero or more `ConnectionPoint`s that are the \"boundary\" of the equipment using the relation `hasBoundaryConnectionPoint`. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \"dangling connection point\" should not generate a validation error." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `System` shall be associated with zero or more `ConnectionPoint`s that are the \"boundary\" of the equipment using the relation `hasBoundaryConnectionPoint`. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \"dangling connection point\" should not generate a validation error." ;
            sh:path s223:hasOptionalConnectionPoint ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that the boundary `ConnectionPoint`s of a `System` belong to only members of that `System`" ;
            sh:message "s223: `System` {$this} `hasBoundaryConnectionPoint` {?cp}, belonging to {?con} that is not a member of {?this}." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
SELECT $this ?cp ?con
WHERE {
$this s223:hasBoundaryConnectionPoint ?cp .
?cp s223:isConnectionPointOf ?con .
FILTER NOT EXISTS {$this s223:hasMember+ ?con}
}
""" ] .

s223:ThermodynamicPhase-Gas a s223:Class,
        s223:ThermodynamicPhase-Gas,
        sh:NodeShape ;
    rdfs:label "Gas phase" ;
    rdfs:comment """This class and its enumerated subclasses represent gas in various thermodynamic states.

: ThermodynamicPhase-Gas Enumerations

| Enumeration |
|:-----------|
| `Gas-Superheated` |""" ;
    rdfs:subClassOf s223:EnumerationKind-ThermodynamicPhase .

s223:ThermodynamicPhase-Liquid a s223:Class,
        s223:ThermodynamicPhase-Liquid,
        sh:NodeShape ;
    rdfs:label "Liquid phase" ;
    rdfs:comment """This class and its enumerated subclasses represent liquid in various thermodynamic states.

: ThermodynamicPhase-Liquid Enumerations

| Enumeration |
|:-----------|
| `Liquid-Subcooled` |""" ;
    rdfs:subClassOf s223:EnumerationKind-ThermodynamicPhase .

s223:Voltage-2.5V a s223:Class,
        s223:Voltage-2.5V,
        sh:NodeShape ;
    rdfs:label "2.5 V" ;
    s223:hasValue 2.5 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-2.5V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-3V a s223:Class,
        s223:Voltage-3V,
        sh:NodeShape ;
    rdfs:label "3 V" ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-3V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Waveguide a s223:Class,
        sh:NodeShape ;
    rdfs:label "Waveguide" ;
    doc:subclauses ( s223:CoaxialCable s223:FiberOpticCable ) ;
    rdfs:comment "A type of `Connection` the represents structures, such as fiber optic or coaxial cables, used to convey electromagnetic energy (i.e., `Constituent-EM`) in a specific direction. Without the physical constraint of a waveguide, waves would expand into three-dimensional space and their intensities would decrease according to the inverse square law." ;
    rdfs:subClassOf s223:Connection ;
    sh:property [ rdfs:comment "A `Waveguide` shall be associated with exactly one `Constituent-EM` using the relation `hasMedium`." ;
            sh:class s223:Constituent-EM ;
            sh:maxCount 1 ;
            sh:message "s223: A `Waveguide` shall be associated with exactly one `Constituent-EM` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:Wideband-DOCSIS a s223:Class,
        s223:Wideband-DOCSIS,
        sh:NodeShape ;
    rdfs:label "DOCSIS" ;
    rdfs:comment "The global standard Data Over Cable Service Interface Specification communication protocol that is used to deliver high-speed internet service over `CoaxialCable`s." ;
    rdfs:subClassOf s223:Signal-Wideband .

s223:encloses a s223:Relation,
        rdf:Property ;
    rdfs:label "encloses" ;
    rdfs:comment "A `Relation` that associates a `PhysicalSpace` with one or more `DomainSpace`s." .

s223:executes a s223:Relation,
        rdf:Property ;
    rdfs:label "executes" ;
    rdfs:comment "A `Relation` that associates a `Controller` (see {s223:Controller}) with the `Function`s (see {s223:Function}) that it executes." .

s223:hasInput a s223:Relation,
        rdf:Property ;
    rdfs:label "has input" ;
    rdfs:comment "A `Relation` that associates a `Function` (see {s223:Function}) with a `Property` (see {s223:Property}) that is used as input to the `Function`." .

s223:hasOptionalConnectionPoint a s223:Relation,
        rdf:Property ;
    rdfs:label "has optional connection point" ;
    rdfs:comment "The `hasOptionalConnectionPoint` relation means that the `ConnectionPoint` is optional and is not required to be connected. The presence of this relation is used to indicate that such a \"dangling connection point\" should not generate a validation error in an integrated or non-integrated context." .

s223:isConnectionPointOf a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "is connection point of" ;
    s223:inverseOf s223:hasConnectionPoint ;
    rdfs:comment "One of two `Relation`s that associates a `ConnectionPoint` with a `Connectable`. It is the inverse of the relation `hasConnectionPoint` (see {s223:hasConnectionPoint})." .

s223:isInternalReferenceOf a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "is internal reference of" ;
    s223:inverseOf s223:hasInternalReference ;
    rdfs:comment "The inverse of the relation `hasInternalReference` (see {s223:hasInternalReference})." .

<http://data.ashrae.org/standard223/1.0/inference/owl-subset> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ] .

s223:Binary-Logical a s223:Binary-Logical,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Logical" ;
    rdfs:comment """This class and its enumerated subclasses represent the possible values of a logical `Property`, e.g., True or False.

: Binary-Logical Enumerations

| Enumeration |
|:-----------|
| `Logical-False` |
| `Logical-True` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Conductor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Conductor" ;
    doc:subclauses ( s223:EthernetCable s223:USBCable ) ;
    rdfs:comment "A `Connection` that represents one or more wires used to convey `Constituent-Electricity`. Each instance of `Conductor` applies to no more than one electrical circuit." ;
    rdfs:subClassOf s223:Connection ;
    sh:property [ rdfs:comment "A `Conductor` shall be associated with at most one `EnumerationKind-ElectricalPhaseIdentifier` using the relation `hasElectricalPhase`." ;
            sh:class s223:EnumerationKind-ElectricalPhaseIdentifier ;
            sh:maxCount 1 ;
            sh:message "s223: A `Conductor` shall be associated with at most one `EnumerationKind-ElectricalPhaseIdentifier` using the relation `hasElectricalPhase`." ;
            sh:path s223:hasElectricalPhase ],
        [ rdfs:comment "Ensure the electrical phase is the same as all connected `ConnectionPoint`s" ;
            sh:path s223:hasElectricalPhase ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure the electrical phase is the same as all connected `ConnectionPoint`s" ;
                    sh:message "s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
    SELECT $this ?myphase ?cp ?cpPhase
    WHERE {
        $this s223:hasElectricalPhase ?myphase .
        $this s223:connectsAt ?cp .
        ?cp s223:hasElectricalPhase ?cpPhase .
        FILTER (?myphase != ?cpPhase) .
        }
        """ ] ],
        [ rdfs:comment "A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`." ;
            sh:class s223:Constituent-Electricity ;
            sh:maxCount 1 ;
            sh:message "s223: A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:Constituent-NOX a s223:Class,
        s223:Constituent-NOX,
        sh:NodeShape ;
    rdfs:label "NOX" ;
    rdfs:comment """This class and its enumerated subclasses represent common Nitrogen Oxides (NOx).

: Constituent-NOX Enumerations

| Enumeration |
|:-----------|
| `NOX-NO` |
| `NOX-NO2` |""" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:CoolingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling coil" ;
    rdfs:comment "A `Coil` that is specifically used to cool air." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A `CoolingCoil` shall at least have the role `Role-Cooling`." ;
            sh:message "s223: A `CoolingCoil` shall at least have the role `Role-Cooling`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ] .

s223:DayOfWeek-Weekend a s223:Class,
        s223:DayOfWeek-Weekend,
        sh:NodeShape ;
    rdfs:label "Weekend" ;
    rdfs:comment """This class and its enumerated subclasses represent weekend days according to the Gregorian calendar, i.e., Saturday and Sunday.

: DayOfWeek-Weekend Enumerations

| Enumeration |
|:-----------|
| `Weekend-Saturday` |
| `Weekend-Sunday` |""" ;
    rdfs:subClassOf s223:EnumerationKind-DayOfWeek .

s223:EM-RF a s223:Class,
        s223:EM-RF,
        sh:NodeShape ;
    rdfs:label "RF" ;
    doc:subclauses ( s223:RF-Signal ) ;
    rdfs:comment """
This class and its enumerated subclasses represent the use electromagnetic energy in the radio frequency range for multiple purposes, including communication signals.

: EM-RF Enumerations

| Enumeration |
|:-----------|
| `RF-Signal` (see {s223:RF-Signal}) |""" ;
    rdfs:subClassOf s223:Constituent-EM .

s223:ElectricEnergyConverter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric energy converter" ;
    doc:subclauses ( s223:ElectricEnergyDCDCConverter s223:ElectricEnergyInverter s223:ElectricEnergyTransformer ) ;
    rdfs:comment "A piece of `Equipment` that converts one form of electric power to another form of electric power." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `ElectricEnergyConverter` shall have at least two connection points using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricEnergyConverter` shall have at least two connection points using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:ConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricResistanceElement a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric resistance element" ;
    rdfs:comment """A piece of `Equipment` that provides electrical resistance heating, for example an electric heating coil within a Fan Coil Unit.
It shall have one electricity `InletConnectionPoint`, and fit one of the following two patterns:

- Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`.
- Pattern 2: An `ElectricResistanceElement` shall have one inlet and one outlet using the medium `Mix-Fluid`.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:message "s223: An `ElectricResistanceElement` shall have one electricity `InletConnectionPoint`, plus fit one of the following two patterns: Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`. Pattern 2: An `ElectricResistanceElement` shall have one inlet and one outlet using the medium `Mix-Fluid`." ;
    sh:property [ rdfs:comment "An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:message "s223: An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Constituent-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `ElectricResistanceElement` shall at least have the role `Role-Heating`." ;
            sh:message "s223: An `ElectricResistanceElement` shall at least have the role `Role-Heating`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] ;
    sh:xone ( [ sh:property [ rdfs:comment "Pattern 1: An `ElectricResistanceElement` shall have exactly one bidirectional connection point using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 1: An `ElectricResistanceElement` shall have exactly one bidirectional connection point using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "Pattern 2: An `ElectricResistanceElement` shall have exactly one inlet using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 2: An `ElectricResistanceElement` shall have exactly one inlet using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "Pattern 2: An `ElectricResistanceElement` shall have exactly one outlet using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 2: An `ElectricResistanceElement` shall have exactly one outlet using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) .

s223:EnumerableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerable property" ;
    doc:subclauses ( s223:hasEnumerationKind ) ;
    rdfs:comment "An `EnumerableProperty` is a `Property` with an enumerated (fixed) set of possible values." ;
    rdfs:subClassOf s223:Property ;
    sh:property [ rdfs:comment "An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`." ;
            sh:class s223:EnumerationKind ;
            sh:maxCount 1 ;
            sh:message "s223: An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`." ;
            sh:minCount 1 ;
            sh:path s223:hasEnumerationKind ],
        [ rdfs:comment "An enumeration value shall be consistent with the stated `EnumerationKind`." ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "An enumeration value shall be consistent with the stated `EnumerationKind`." ;
                    sh:message "s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?value ?kind
WHERE {
$this s223:hasValue ?value .
$this s223:hasEnumerationKind ?kind .
FILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .
}
""" ] ] .

s223:EnumerationKind-DayOfWeek a s223:Class,
        s223:EnumerationKind-DayOfWeek,
        sh:NodeShape ;
    rdfs:label "Day of week" ;
    doc:subclauses ( s223:DayOfWeek-Weekday s223:DayOfWeek-Weekend ) ;
    rdfs:comment """This class and its enumerated subclasses represent the days of the week, according to the Gregorian calendar, i.e., Monday, Tuesday, Wednesday, Thursday, Friday, Saturday, and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this `EnumerationKind` for Mon-Fri and Sat, Sun, respectively.

: EnumerationKind-DayOfWeek Enumerations

| Enumeration |
|:-----------|
| `DayOfWeek-Weekday` |
| `DayOfWeek-Weekend` |""" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:HeatingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heating coil" ;
    rdfs:comment "A `Coil` that is specifically used to heat air." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A `HeatingCoil` shall at least have the role `Role-Heating`." ;
            sh:message "s223: A `HeatingCoil` shall at least have the role `Role-Heating`." ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:Light-Infrared a s223:Class,
        s223:Light-Infrared,
        sh:NodeShape ;
    rdfs:label "Infrared light" ;
    doc:subclauses ( s223:Infrared-Signal ) ;
    rdfs:comment """ This class and its enumerated subclasses represent the use of electromagnetic energy in the infrared frequency range for any defined purpose, including the creation of communication signals and common communication protocols.

: Light-Infrared Enumerations

  | Enumeration |
  |:-----------|
  | `Infrared-Signal` (see {s223:Infrared-Signal}) |""" ;
    rdfs:subClassOf s223:EM-Light .

s223:LightSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Light sensor" ;
    doc:subclauses ( s223:IlluminanceSensor s223:CorrelatedColorTemperatureSensor s223:DuvSensor ) ;
    rdfs:comment "A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents an attribute of light, as specified by the `QuantityKind` of the `Property` being observed, as described in Clauses 5.6.5.1 through 5.6.5.3." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A `LightSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:message "s223: A `LightSensor` shall always observe a `QuantifiableObservableProperty`." ;
            sh:path s223:observes ] .

s223:Medium-Mix a s223:Class,
        s223:Medium-Mix,
        sh:NodeShape ;
    rdfs:label "Mixed medium" ;
    doc:subclauses ( s223:Mix-Fluid s223:Mix-PowerAndSignal ) ;
    rdfs:comment """
This class and its subclasses represent substances that are composed of constituents. The components of a `Medium-Mix` can be modeled using the relations `composedOf` and `ofConstituent`. See Figure 10-8a and Figure 10-8b.

Figure 10-8a shows `GlycolSolution-30Percent`, itself a subclass of
`Water-GlycolSolution`, `Fluid-Water`, and `Mix-Fluid`, with a _Water Concentration_
property referencing 70% `Constituent-H2O` by the relation `ofConstituent` and
a _Glycol Concentration_ property referencing 30% `Constituent-Glycol` also
by the relation `ofConstituent`.

Figure 10-8b shows `PowerAndSignal-PoE`, itself a subclass of `Mix-PowerAndSignal`,
composed of a _Power_ `Property` referencing `Electricity-DC` and a _Communications_
`Property` referencing `Signal-WiredEthernet`.

![ ](figures/Figure_10-8_Substance.svg)

: Medium-Mix Enumerations

| Enumeration |
|:-----------|
| `Mix-Fluid` (see {s223:Mix-Fluid}) |
| `Mix-PowerAndSignal` (see {s223:Mix-PowerAndSignal}) |""" ;
    rdfs:subClassOf s223:Substance-Medium ;
    sh:property [ rdfs:comment "A `Medium-Mix` shall be associated with zero or more `Property`s that identify and characterize its constituents using the relation `composedOf`. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a `QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `hasValue`. For example, see {s223:Water-GlycolSolution}." ;
            sh:class s223:Property ;
            sh:message "s223: A `Medium-Mix` shall be associated with zero or more `Property`s that identify and characterize its constituents using the relation `composedOf`. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a `QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `hasValue`. For example, see {s223:Water-GlycolSolution}." ;
            sh:path s223:composedOf ] .

s223:Medium-ThermalContact a s223:Class,
        s223:Medium-ThermalContact,
        sh:NodeShape ;
    rdfs:label "Thermal contact" ;
    rdfs:comment """This class supports the transfer of thermodynamic energy at `ConnectionPoint`s or through `Connection`s
that does not involve electricity or moving a fluid such as air or water.""" ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Occupancy-Occupied a s223:Class,
        s223:Occupancy-Occupied,
        sh:NodeShape ;
    rdfs:label "Generic occupancy" ;
    rdfs:comment """This class and its enumerated subclasses represent the generic detection of human occupancy in a space.

: Occupancy-Occupied Enumerations

| Enumeration |
|:-----------|
| `Occupied-False` |
| `Occupied-True` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:OccupancySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy sensor" ;
    doc:subclauses ( s223:OccupantMotionSensor s223:OccupantPresenceSensor s223:OccupantCountSensor ) ;
    rdfs:comment "A `Sensor` that `observes` an `ObservableProperty` that represents an attribute of occupancy in a space." ;
    rdfs:subClassOf s223:Sensor .

s223:PhysicalSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Physical space" ;
    rdfs:comment "An architectural concept representing a room, a part of a room, a collection of rooms, or any other physical region in a building. PhysicalSpaces may be grouped to define larger `PhysicalSpace`s using the relation `contains` (see {s223:contains})." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A `PhysicalSpace` shall be associated with zero or more contained `PhysicalSpace`s using the relation `contains`." ;
            sh:class s223:PhysicalSpace ;
            sh:message "s223: A `PhysicalSpace` shall be associated with zero or more contained `PhysicalSpace`s using the relation `contains`." ;
            sh:path s223:contains ],
        [ rdfs:comment "A `PhysicalSpace` shall be associated with zero or more enclosed `DomainSpace`s using the relation `encloses`." ;
            sh:class s223:DomainSpace ;
            sh:message "s223: A `PhysicalSpace` shall be associated with zero or more enclosed `DomainSpace`s using the relation `encloses`." ;
            sh:path s223:encloses ] .

s223:Signal-UHF a s223:Class,
        s223:Signal-UHF,
        sh:NodeShape ;
    rdfs:label "UHF" ;
    doc:subclauses ( s223:UHF-LicensedBand s223:UHF-ISMBand ) ;
    rdfs:comment "This class represents the use of radio frequency in the Ultra High Frequency band, from 300 MHz to 3 GHz, for creating communication signals and common communication protocols." ;
    rdfs:subClassOf s223:RF-Signal .

s223:Signal-USB a s223:Class,
        s223:Signal-USB,
        sh:NodeShape ;
    rdfs:label "USB" ;
    rdfs:comment "The Universal Serial Bus protocol that is used to deliver data and/or power over `USBCable`s." ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-Wideband a s223:Class,
        s223:Signal-Wideband,
        sh:NodeShape ;
    rdfs:label "Wideband" ;
    doc:subclauses ( s223:Wideband-CATV s223:Wideband-DOCSIS ) ;
    rdfs:comment "This class represents the use of radio frequency over a wide frequency range for any defined purpose, including the creation of communication signals and common communication protocols" ;
    rdfs:subClassOf s223:RF-Signal .

s223:SingleDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Single duct terminal" ;
    rdfs:comment "A `TerminalUnit` unit that has one ducted air inlet and a damper for regulating the flow of air." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A `SingleDuctTerminal` shall contain at least one `Damper`." ;
            sh:message "s223: A `SingleDuctTerminal` shall contain at least one `Damper`." ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Damper ] ] .

s223:TerminalUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Terminal unit" ;
    doc:subclauses ( s223:DualDuctTerminal s223:FanPoweredTerminal s223:SingleDuctTerminal ) ;
    rdfs:comment "A piece of `Equipment` that modulates the volume of air delivered to a space." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `TerminalUnit` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `TerminalUnit` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `TerminalUnit` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `TerminalUnit` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Voltage-110V a s223:Class,
        s223:Voltage-110V,
        sh:NodeShape ;
    rdfs:label "110 V" ;
    s223:hasValue 110.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-110V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-127V a s223:Class,
        s223:Voltage-127V,
        sh:NodeShape ;
    rdfs:label "127 V" ;
    s223:hasValue 127.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-127V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-139V a s223:Class,
        s223:Voltage-139V,
        sh:NodeShape ;
    rdfs:label "139 V" ;
    s223:hasValue 139.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-139V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-1730V a s223:Class,
        s223:Voltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730 V" ;
    s223:hasValue 1730.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-1730V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-1900V a s223:Class,
        s223:Voltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900 V" ;
    s223:hasValue 1900.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-1900V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-219V a s223:Class,
        s223:Voltage-219V,
        sh:NodeShape ;
    rdfs:label "219 V" ;
    s223:hasValue 219.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-219V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-230V a s223:Class,
        s223:Voltage-230V,
        sh:NodeShape ;
    rdfs:label "230 V" ;
    s223:hasValue 230.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-230V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-2400V a s223:Class,
        s223:Voltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400 V" ;
    s223:hasValue 2400.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-2400V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-277V a s223:Class,
        s223:Voltage-277V,
        sh:NodeShape ;
    rdfs:label "277 V" ;
    s223:hasValue 277.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-277V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-3460V a s223:Class,
        s223:Voltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460 V" ;
    s223:hasValue 3460.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-3460V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-347V a s223:Class,
        s223:Voltage-347V,
        sh:NodeShape ;
    rdfs:label "347 V" ;
    s223:hasValue 347.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-347V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-3810V a s223:Class,
        s223:Voltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810 V" ;
    s223:hasValue 3810.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-3810V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-5770V a s223:Class,
        s223:Voltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770 V" ;
    s223:hasValue 5770.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-5770V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Water-GlycolSolution a s223:Class,
        s223:Water-GlycolSolution,
        sh:NodeShape ;
    rdfs:label "Water-Glycol solution" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofConstituent s223:Constituent-Glycol ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    s223:hasFreezingPoint [ a s223:QuantifiableProperty ;
            rdfs:label "Freezing point" ;
            qudt:hasQuantityKind quantitykind:Temperature ] ;
    doc:subclauses ( s223:hasFreezingPoint ) ;
    rdfs:comment """This class and its enumerated subclasses represent common concentrations of water-glycol solution.

: Water-GlycolSolution Enumerations

| Enumeration |
|:-----------|
| `GlycolSolution-15Percent` |
| `GlycolSolution-30Percent` |""" ;
    rdfs:subClassOf s223:Fluid-Water ;
    sh:property [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` shall be a `Constituent-H2O`." ;
            sh:message "s223: One of the constituents of a `Water-GlycolSolution` shall be a `Constituent-H2O`." ;
            sh:path s223:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "The `QuantityKind` of the constituent shall be `VolumeFraction`." ;
                                    sh:in ( quantitykind:VolumeFraction ) ;
                                    sh:path qudt:hasQuantityKind ],
                                [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` shall be a `Constituent-H2O`." ;
                                    sh:class s223:Constituent-H2O ;
                                    sh:path s223:ofConstituent ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `Water-GlycolSolution` shall be associated with at least two `QuantifiableProperty`s using the relation `composedOf`. These characterize the constituents of a `Water-GlycolSolution`." ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `Water-GlycolSolution` shall be associated with at least two `QuantifiableProperty`s using the relation `composedOf`. These characterize the constituents of a `Water-GlycolSolution`." ;
            sh:minCount 2 ;
            sh:path s223:composedOf ],
        [ rdfs:comment "A `Water-GlycolSolution` shall be associated with zero or more `QuantifiableProperty`s with a `QuantityKind` of `Temperature` using the relation `hasFreezingPoint`." ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `Water-GlycolSolution` shall be associated with zero or more `QuantifiableProperty`s with a `QuantityKind` of `Temperature` using the relation `hasFreezingPoint`." ;
            sh:node [ sh:property [ sh:in ( quantitykind:Temperature ) ;
                            sh:path qudt:hasQuantityKind ] ] ;
            sh:path s223:hasFreezingPoint ],
        [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` shall be a `Constituent-Glycol`." ;
            sh:message "s223: One of the constituents of a `Water-GlycolSolution` shall be a `Constituent-Glycol`." ;
            sh:path s223:composedOf ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "The `QuantityKind` of the constituent shall be `VolumeFraction`." ;
                                    sh:in ( quantitykind:VolumeFraction ) ;
                                    sh:path qudt:hasQuantityKind ],
                                [ rdfs:comment "One of the constituents of a `Water-GlycolSolution` shall be a `Constituent-Glycol`." ;
                                    sh:class s223:Constituent-Glycol ;
                                    sh:path s223:ofConstituent ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ] .

s223:Wideband-CATV a s223:Class,
        s223:Wideband-CATV,
        sh:NodeShape ;
    rdfs:label "CATV" ;
    rdfs:comment "The Community Antenna Television communication protocol that is used to deliver cable TV service over `CoaxialCable`s or `FiberOpticCable`s." ;
    rdfs:subClassOf s223:Signal-Wideband .

s223:actuatedByProperty a s223:Relation,
        rdf:Property ;
    rdfs:label "actuated by property" ;
    rdfs:comment """A `Relation` that associates a piece of `Equipment` with the `ActuatableProperty` that it responds to. If the `Equipment`
is an `Actuator` (a subclass of `Equipment`), `actuatedByProperty` is a required relation. An `Actuator` may also identify another piece of
`Equipment` being actuated (see {s223:actuates}).""" .

s223:connectedFrom a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "connected from" ;
    s223:inverseOf s223:connectedTo ;
    rdfs:comment "The relation `connectedFrom` indicates that connectable things are `connected` with a specific direction of flow. B is `connectedFrom` A, means that the direction of flow is from A to B.  The inverse direction is indicated by `connectedTo` (see {s223:connectedTo})." .

s223:connectsThrough a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "connects through" ;
    s223:inverseOf s223:connectsAt ;
    rdfs:comment "A `Relation` that associates a `ConnectionPoint` with a `Connection`, without regard to the direction of flow." .

s223:hasElectricalPhase a s223:Relation,
        rdf:Property ;
    rdfs:label "has electrical phase" ;
    rdfs:comment "A `Relation` that associates a `Conductor` or `ConnectionPoint` with at most one `EnumerationKind-ElectricalPhaseIdentifier`." .

s223:hasOutput a s223:Relation,
        rdf:Property ;
    rdfs:label "has output" ;
    rdfs:comment "A `Relation` that associates a `Function` (see {s223:Function}) with a `Property` (see {s223:Property}) that is calculated by the `Function`." .

s223:ofSubstance a s223:Relation,
        rdf:Property ;
    rdfs:label "of substance" ;
    rdfs:comment "A `Relation` that associates a `Property` being observed by a `Sensor` with the `EnumerationKind-Substance` it characterizes within a specific `Substance-Medium`. For example, to denote the concentration of a `EnumerationKind-Substance` in a `Substance-Medium`, `ofSubstance` is used. Typically, there is also an `ofMedium` relation between the observed `Property` and the `Substance-Medium` (see Figures 10-9 and 10-10). For example, to represent the concentration of CO2 in air, we use `ofSubstance` to relate to CO2 and `ofMedium` to relate to air. The term `ofSubstance` is broad enough to include situations where a sensor is used to detect constituents that should not be present in a medium, such as ammonia in air. Therefore, `ofSubstance` is used to indicate the substance of interest, while `ofConstituent` would indicate a constituent that is normally present in the composition of the mix." .

s223:Coil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Coil" ;
    doc:subclauses ( s223:CoolingCoil s223:HeatingCoil ) ;
    rdfs:comment """A piece of `Equipment` consisting of a pipe or tube that is formed into a helical or serpentine shape, may or may not be finned, and is used in cooling or heating equipment.

A `Coil` shall conform to exactly one of the following patterns:

- **Pattern 1:**
  - The `Coil` has exactly two inlet connection points using the medium `Mix-Fluid`, with exactly one being `Fluid-Air`.
  - The `Coil` has exactly two outlet connection points using the medium `Mix-Fluid`, with exactly one being `Fluid-Air`.

- **Pattern 2:**
  - The Coil has exactly one inlet connection point using the medium `Mix-Fluid`.
  - The Coil has exactly one outlet connection point using the medium `Mix-Fluid`.
  - The Coil has one or two bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`.

- **Pattern 3:**
  - The Coil has exactly three bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:message "s223: A `Coil` shall fit one of the following patterns of `ConnectionPoint`s: 1: Two inlets and two outlets using the medium `Mix-Fluid`. 2: One inlet and one outlet using the medium `Mix-Fluid`, and one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`. 3: Three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`." ;
    sh:xone ( [ sh:property [ rdfs:comment "Pattern 1: A `Coil` shall have exactly two inlets using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 1: A `Coil` shall have exactly two inlets using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 2 ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 1: A `Coil` shall have exactly one outlet using the medium `Fluid-Air`." ;
                        sh:message "s223: Pattern 1: A `Coil` shall have exactly one outlet using the medium `Fluid-Air`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 1: A `Coil` shall have exactly one inlet using the medium `Fluid-Air`." ;
                        sh:message "s223: Pattern 1: A `Coil` shall have exactly one inlet using the medium `Fluid-Air`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 1: A `Coil` shall have exactly two outlets using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 1: A `Coil` shall have exactly two outlets using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 2 ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "Pattern 2: A `Coil` shall have exactly one outlet using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 2: A `Coil` shall have exactly one outlet using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "Pattern 2: A `Coil` shall have one or two bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`." ;
                        sh:message "s223: Pattern 2: A `Coil` shall have one or two bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 2 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:or ( [ sh:class s223:Mix-Fluid ] [ sh:class s223:Medium-ThermalContact ] ) ;
                                                sh:path s223:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "Pattern 2: A `Coil` shall have exactly one inlet using the medium `Mix-Fluid`." ;
                        sh:message "s223: Pattern 2: A `Coil` shall have exactly one inlet using the medium `Mix-Fluid`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 1 ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Mix-Fluid ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "Pattern 3: A `Coil` shall have exactly three bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`." ;
                        sh:message "s223: Pattern 3: A `Coil` shall have exactly three bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`." ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMaxCount 3 ;
                        sh:qualifiedMinCount 3 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:or ( [ sh:class s223:Mix-Fluid ] [ sh:class s223:Medium-ThermalContact ] ) ;
                                                sh:path s223:hasMedium ] ] ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) .

s223:Constituent-Glycol a s223:Class,
        s223:Constituent-Glycol,
        sh:NodeShape ;
    rdfs:label "Glycol" ;
    rdfs:comment "`Constituent-Glycol`" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:DC-12V a s223:Class,
        s223:DC-12V,
        sh:NodeShape ;
    rdfs:label "12 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-12V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 12 volt DC electricity.

: DC-12V Enumerations

| Enumeration |
|:-----------|
| `12V-6V-Neg-6V-Pos` |
| `12V-12V-Neg` |
| `12V-12V-Pos` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-24V a s223:Class,
        s223:DC-24V,
        sh:NodeShape ;
    rdfs:label "24 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-24V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 24 volt DC electricity.

: DC-24V Enumerations

| Enumeration |
|:-----------|
| `24V-12V-Neg-12V-Pos` |
| `24V-24V-Neg` |
| `24V-24V-Pos` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-380V a s223:Class,
        s223:DC-380V,
        sh:NodeShape ;
    rdfs:label "380 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-380V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 380 volt DC electricity.

: DC-380V Enumerations

| Enumeration |
|:-----------|
| `380V-190V-Neg-190V-Pos` |
| `380V-380V-Neg` |
| `380V-380V-Pos` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-48V a s223:Class,
        s223:DC-48V,
        sh:NodeShape ;
    rdfs:label "48 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-48V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 48 volt DC electricity.

: DC-48V Enumerations

| Enumeration |
|:-----------|
| `48V-24V-Neg-24V-Pos` |
| `48V-48V-Neg` |
| `48V-48V-Pos` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-5V a s223:Class,
        s223:DC-5V,
        sh:NodeShape ;
    rdfs:label "5 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-5V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 5 volt DC electricity.

: DC-5V Enumerations

| Enumeration |
|:-----------|
| `5V-2.5V-Neg-2.5V-Pos` |
| `5V-5V-Neg` |
| `5V-5V-Pos` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-6V a s223:Class,
        s223:DC-6V,
        sh:NodeShape ;
    rdfs:label "6 VDC electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-6V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 6 volt DC electricity.

: DC-6V Enumerations

| Enumeration |
|:-----------|
| `6V-3V-Neg-3V-Pos` |
| `6V-6V-Neg` |
| `6V-6V-Pos` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:Domain-HVAC a s223:Class,
        s223:Domain-HVAC,
        sh:NodeShape ;
    rdfs:label "HVAC domain" ;
    rdfs:comment "The domain that represents equipment that condition and ventilate spaces within a building. Example `Domain-HVAC` equipment include `Fan`, `Pump`, and `AirHandlingUnit`." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:DualDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Dual duct terminal" ;
    rdfs:comment "A `TerminalUnit` that mixes two independent sources of primary air." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`." ;
            sh:message "s223: A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EnumerationKind-Numerical a s223:Class,
        s223:EnumerationKind-Numerical,
        sh:NodeShape ;
    rdfs:label "Numerical" ;
    qudt:hasQuantityKind quantitykind:Unknown ;
    qudt:hasUnit unit:UNKNOWN ;
    doc:subclauses ( s223:Numerical-Frequency s223:Numerical-NumberOfElectricalPhases s223:Numerical-Voltage ) ;
    rdfs:comment """
Numerical enumeration kinds are used to support the definitions of the
`Constituent-Electricity`. The enumerations instances in these classes have names that
are recognizable by humans but are just a string for a computer application. To
avoid the need to parse strings, each of these `EnumerationKind`s have
relations with the `EnumerationKind`s that represent electrical
phase, voltage, and frequency. The purpose of these properties is to enable a
machine to query them and obtain the same information that a person would
associate with the string.
""" ;
    rdfs:subClassOf s223:EnumerationKind ;
    sh:property [ rdfs:comment "An `EnumerationKind-Numerical` shall be associated with exactly one `Unit` using the relation `qudt:hasUnit`." ;
            sh:class qudt:Unit ;
            sh:maxCount 1 ;
            sh:message "s223: An `EnumerationKind-Numerical` shall be associated with exactly one `Unit` using the relation `qudt:hasUnit`." ;
            sh:minCount 1 ;
            sh:path qudt:hasUnit ],
        [ rdfs:comment "An `EnumerationKind-Numerical` shall be associated with exactly one `QuantityKind` using the relation `qudt:hasQuantityKind`." ;
            sh:class qudt:QuantityKind ;
            sh:maxCount 1 ;
            sh:message "s223: An `EnumerationKind-Numerical` shall be associated with exactly one `QuantityKind` using the relation `qudt:hasQuantityKind`." ;
            sh:minCount 1 ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "An `EnumerationKind-Numerical` shall be associated with at most one decimal value using the relation `hasValue`." ;
            sh:datatype xsd:decimal ;
            sh:maxCount 1 ;
            sh:message "s223: An `EnumerationKind-Numerical` shall be associated with at most one decimal value using the relation `hasValue`." ;
            sh:path s223:hasValue ] .

s223:Function a s223:Class,
        sh:NodeShape ;
    rdfs:label "Function" ;
    doc:subclauses ( s223:hasInput s223:hasOutput ) ;
    rdfs:comment "A `Function` is used to model transfer and/or transformation of information (i.e., `Property`). It has relations to input Properties and output Properties. The actual algorithms that perform the transformations are described in CDL and are out of scope of the 223 standard." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A `Function` shall be associated with zero or more input `Property`s using the relation `hasInput`." ;
            sh:class s223:Property ;
            sh:message "s223: A `Function` shall be associated with zero or more input `Property`s using the relation `hasInput`." ;
            sh:path s223:hasInput ],
        [ rdfs:comment "A `Function` shall be associated with zero or more output `Property`s using the relation `hasOutput`." ;
            sh:class s223:Property ;
            sh:message "s223: A `Function` shall be associated with zero or more output `Property`s using the relation `hasOutput`." ;
            sh:path s223:hasOutput ] .

s223:HeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heat pump" ;
    doc:subclauses ( s223:AirToAirHeatPump s223:GroundToAirHeatPump s223:WaterToAirHeatPump s223:WaterToWaterHeatPump ) ;
    rdfs:comment "A piece of `Equipment` that heats or cools spaces by transferring thermal energy from one thermal environment to another using a reversible refrigeration cycle." ;
    rdfs:subClassOf s223:Equipment .

s223:Junction a s223:Class,
        sh:NodeShape ;
    rdfs:label "Junction" ;
    rdfs:comment """A `Junction` is a modeling construct used when a branching point within a `Connection` (see {s223:Connection}) is of significance,
such as specifying the observation location of a `Sensor`, or when a modeler wants to expose a branch point within a containing piece of `Equipment`.
When a `Junction` is used, what might have been modeled as a single, branched `Connection`
is separated into three or more separate connections, all tied together with the `Junction` and its associated connection points.

`Junction` is a subclass of `Connectable`, which gives it the ability to have connection points, but unlike `Equipment` (and like `Connection`)
it is not allowed to change the `Substance-Medium` that passes through it. This is why `Junction` is a sibling class to `Equipment` and not a subclass.
This constraint to maintain compatible mediums among a `Junction` and all of its associated `ConnectionPoint`s gives rise to multiple
validation test cases, where the specified medium might be a pure medium, or a mixture with constituents (see {s223:Substance-Medium}).""" ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
                    sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents" ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents." ;
                    sh:message "s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums." ;
                    sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium." ;
                    sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "A `Junction` shall be associated with at least two connection points using the relation `hasConnectionPoint`." ;
            sh:message "s223: A `Junction` shall be associated with at least two connection points using the relation `hasConnectionPoint`." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium." ;
                    sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
                    sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents." ;
                    sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ] ] .

s223:Mix-PowerAndSignal a s223:Class,
        s223:Mix-PowerAndSignal,
        sh:NodeShape ;
    rdfs:label "Power and signal mixture" ;
    rdfs:comment """This class and its enumerated subclasses represent substances that are used to convey the combination of electrical power and electrical communication signals.

: Mix-PowerAndSignal Enumerations

| Enumeration |
|:-----------|
| `PowerAndSignal-PoE` |""" ;
    rdfs:subClassOf s223:Medium-Mix .

s223:Occupancy-Motion a s223:Class,
        s223:Occupancy-Motion,
        sh:NodeShape ;
    rdfs:label "Motion-based occupancy" ;
    rdfs:comment """This class and its enumerated subclasses represent the detection of human motion in a space.

: Occupancy-Motion Enumerations

| Enumeration |
|:-----------|
| `Motion-False` |
| `Motion-True` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Presence a s223:Class,
        s223:Occupancy-Presence,
        sh:NodeShape ;
    rdfs:label "Presence-based occupancy" ;
    rdfs:comment """This class and its enumerated subclasses represent the detection of human presence in a space.

: Occupancy-Presence Enumerations

| Enumeration |
|:-----------|
| `Presence-False` |
| `Presence-True` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Role-Economizer a s223:Class,
        s223:Role-Economizer,
        sh:NodeShape ;
    rdfs:label "Economizer role" ;
    rdfs:comment "`Role-Economizer`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Signal-Modulated a s223:Class,
        s223:Signal-Modulated,
        sh:NodeShape ;
    rdfs:label "Modulated signal" ;
    rdfs:comment """This class and its enumerated subclasses represent common analog communication protocols.

: Signal-Modulated Enumerations

| Enumeration |
|:-----------|
| `Modulated-0-10V` |
| `Modulated-4-20mA` |
| `Modulated-Resistive` |""" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Voltage-10000V a s223:Class,
        s223:Voltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000 V" ;
    s223:hasValue 10000.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-10000V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-220V a s223:Class,
        s223:Voltage-220V,
        sh:NodeShape ;
    rdfs:label "220 V" ;
    s223:hasValue 220.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-220V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-3000V a s223:Class,
        s223:Voltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000 V" ;
    s223:hasValue 3000.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-3000V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-3300V a s223:Class,
        s223:Voltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300 V" ;
    s223:hasValue 3300.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-3300V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-400V a s223:Class,
        s223:Voltage-400V,
        sh:NodeShape ;
    rdfs:label "400 V" ;
    s223:hasValue 400.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-400V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-415V a s223:Class,
        s223:Voltage-415V,
        sh:NodeShape ;
    rdfs:label "415 V" ;
    s223:hasValue 415.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-415V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-4160V a s223:Class,
        s223:Voltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160 V" ;
    s223:hasValue 4160.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-4160V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-480V a s223:Class,
        s223:Voltage-480V,
        sh:NodeShape ;
    rdfs:label "480 V" ;
    s223:hasValue 480.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-480V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-6000V a s223:Class,
        s223:Voltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000 V" ;
    s223:hasValue 6000.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-6000V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-600V a s223:Class,
        s223:Voltage-600V,
        sh:NodeShape ;
    rdfs:label "600 V" ;
    s223:hasValue 600.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-600V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-6600V a s223:Class,
        s223:Voltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600 V" ;
    s223:hasValue 6600.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-6600V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:hasInternalReference a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "has internal reference" ;
    s223:inverseOf s223:isInternalReferenceOf ;
    rdfs:comment """A `Relation` that associates a `Property` with another equivalent `Property`. For example, a `Property` that represents a `Zone`
temperature could have one or more `hasInternalReference` relations to another `Property` that is a temperature measurement from one room in the zone (see Figure 11-2).

![Zone Internal Reference.](figures/Figure_11-2_Zone_Internal_Reference.svg)

Another use of `hasInternalReference` is to make a `Property` of a piece of equipment
visible as a `Property` of a piece of containing equipment.
This is illustrated in Figure 11-3.

![Equipment Containment.](figures/Figure_11-3_Equipment_Contains_3.svg)

Note that the `hasInternalReference` relation is transitive.""" .

s223:hasObservationLocation a s223:Relation,
        rdf:Property ;
    rdfs:label "has observation location" ;
    rdfs:comment "A `Relation` that associates a `Sensor` with the topological location where it is observing a `Property` (see {s223:observes}). The observation location shall be a `Connectable` (see {s223:Connectable}), `Connection` (see {s223:Connection}), or `ConnectionPoint` (see {s223:ConnectionPoint})." .

s223:hasZone a s223:Relation,
        rdf:Property ;
    rdfs:label "has zone" ;
    rdfs:comment "A `Relation` that associates a `Zone` with component `Zone`s." .

s223:ActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Actuatable property" ;
    rdfs:comment """The term "actuatable" implies that writing to the `ActuatableProperty` value will directly trigger a physical actuation by either an `Actuator` or `Equipment`.
In contrast, the term "observable" (see {s223:ObservableProperty}) implies that reading the `ObservableProperty` value will return the result of a physical observation.""" ;
    rdfs:subClassOf s223:Property .

s223:Binary-OnOff a s223:Binary-OnOff,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "On/off" ;
    rdfs:comment """This class and its enumerated subclasses represent basic operational states, e.g., On or Off.

: Binary-OnOff Enumerations

| Enumeration |
|:-----------|
| `OnOff-Off` |
| `OnOff-On` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Damper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Damper" ;
    rdfs:comment "A piece of `Equipment` inserted into an air distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Damper` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `Damper` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Damper` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `Damper` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EnumeratedActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated actuatable property" ;
    rdfs:comment "An `EnumeratedActuatableProperty` is a `Property` with an enumerated (fixed) set of possible values that can be changed (actuated)." ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:EnumerableProperty .

s223:EnumeratedObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated observable property" ;
    rdfs:comment "An `EnumeratedObservableProperty` is a `Property` with an enumerated (fixed) set of possible values that cannot be changed (can only be observed)." ;
    rdfs:subClassOf s223:EnumerableProperty,
        s223:ObservableProperty .

s223:EnumerationKind-Occupancy a s223:Class,
        s223:EnumerationKind-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy" ;
    doc:subclauses ( s223:Occupancy-Motion s223:Occupancy-Presence s223:Occupancy-Occupied ) ;
    rdfs:comment "This class and its enumerated subclasses represent the occupancy status of a space within a building, i.e., the state of being occupied by a human being. The `Occupancy-Motion` and `Occupancy-Presence` subclasses are associated with specific characteristics of occupancy and associated means of detection, while the `Occupancy-Occupied` subclass is generic, in that it is not associated with a specific characteristic or occupancy or associated means of detection." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Substance a s223:Class,
        s223:EnumerationKind-Substance,
        sh:NodeShape ;
    rdfs:label "Substance" ;
    doc:subclauses ( s223:Substance-Medium s223:Substance-Particulate s223:Substance-Soot ) ;
    rdfs:comment """
This class and its enumerated subclasses represent substances that are produced, conveyed, sensed, controlled, or consumed.  Its enumerated subclasses differentate between media, particulates, and soot.

: EnumerationKind-Substance Enumerations

| Enumeration |
|:-----------|
| `Substance-Medium` (see {s223:Substance-Medium}) |
| `Substance-Particulate` (see {s223:Substance-Particulate}) |
| `Substance-Soot` (see {s223:Substance-Soot}) |""" ;
    rdfs:subClassOf s223:EnumerationKind ;
    sh:property [ rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents." ;
            sh:path s223:composedOf ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents." ;
                    sh:message "s223: This substance {$this} has a constituent {?constituent} that itself is composed of {?nextConstituent}. Create new substance with only atomic constituents." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?constituent ?nextConstituent
WHERE {
$this s223:composedOf/s223:ofConstituent ?constituent .
?constituent s223:composedOf/s223:ofConstituent ?nextConstituent .
}
""" ] ] .

s223:Fan a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan" ;
    rdfs:comment "A piece of `Equipment` that causes a gas (e.g., air) to flow." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Fan` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `Fan` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Fan` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: A `Fan` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Numerical-Frequency a s223:Class,
        s223:Numerical-Frequency,
        sh:NodeShape ;
    rdfs:label "Frequency" ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment """This class and its enumerated subclasses represent common frequencies for AC electricity service.

: Numerical-Frequency Enumerations

| Enumeration |
|:-----------|
| `Frequency-50Hz` |
| `Frequency-60Hz` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`." ;
            sh:in ( quantitykind:Frequency ) ;
            sh:message "s223: A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`." ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A `Numerical-Frequency` shall have a `Unit` of `HZ` (hertz)." ;
            sh:in ( unit:HZ ) ;
            sh:message "s223: A `Numerical-Frequency` shall have a `Unit` of `HZ` (hertz)." ;
            sh:path qudt:hasUnit ] .

s223:Numerical-NumberOfElectricalPhases a s223:Class,
        s223:Numerical-NumberOfElectricalPhases,
        sh:NodeShape ;
    rdfs:label "Number of electrical phases" ;
    qudt:hasQuantityKind quantitykind:NumberOfElectricalPhases ;
    qudt:hasUnit unit:NUM ;
    rdfs:comment """This class and its enumerated subclasses represent all possible service phases for AC electricity service, i.e., single-phase or three-phase. The `hasNumberOfElectricalPhases` relation points to one of the values of this enumeration.

: Numerical-NumberOfElectricalPhases Enumerations

| Enumeration |
|:-----------|
| `NumberOfElectricalPhases-SinglePhase` |
| `NumberOfElectricalPhases-ThreePhase` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A `Numerical-NumberOfElectricalPhases` shall have a `Unit` of `NUM` (number)." ;
            sh:in ( unit:NUM ) ;
            sh:message "s223: A `Numerical-NumberOfElectricalPhases` shall have a `Unit` of `NUM` (number)." ;
            sh:path qudt:hasUnit ],
        [ rdfs:comment "A `Numerical-NumberOfElectricalPhases` shall have a `QuantityKind` of `NumberOfElectricalPhases`." ;
            sh:in ( quantitykind:NumberOfElectricalPhases ) ;
            sh:message "s223: A `Numerical-NumberOfElectricalPhases` shall have a `QuantityKind` of `NumberOfElectricalPhases`." ;
            sh:path qudt:hasQuantityKind ] .

s223:Voltage-PoE a s223:Class,
        s223:Voltage-PoE,
        sh:NodeShape ;
    rdfs:label "PoE voltage" ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "This class represents the standardized 44-57VDC range that is produced by PoE Power Sourcing Equipment." ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:connectsAt a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "connects at" ;
    s223:inverseOf s223:connectsThrough ;
    rdfs:comment "A `Relation` that associates a `Connection` with a specific `ConnectionPoint`." .

s223:hasValue a s223:Relation,
        rdf:Property ;
    rdfs:label "has value" ;
    rdfs:comment "A `Relation` that associates something with a fixed value, as opposed to a computed, measured, or externally derived value." .

s223:Constituent-EM a s223:Class,
        s223:Constituent-EM,
        sh:NodeShape ;
    rdfs:label "EM" ;
    doc:subclauses ( s223:EM-Light s223:EM-RF ) ;
    rdfs:comment """This class and its enumerated subclasses represent electromagnetic energy at commonly defined frequency ranges.

: Constituent-EM Enumerations

| Enumeration |
|:-----------|
| `EM-Light` (see {s223:EM-Light}) |
| `EM-Microwave` |
| `EM-RF` (see {s223:EM-RF}) |""" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:DayOfWeek-Weekday a s223:Class,
        s223:DayOfWeek-Weekday,
        sh:NodeShape ;
    rdfs:label "Weekday" ;
    rdfs:comment """This class and its enumerated subclasses represent weekdays according to the Gregorian calendar, i.e., Monday, Tuesday, Wednesday, Thursday, and Friday.

: DayOfWeek-Weekday Enumerations

| Enumeration |
|:-----------|
| `Weekday-Friday` |
| `Weekday-Monday` |
| `Weekday-Thursday` |
| `Weekday-Tuesday` |
| `Weekday-Wednesday` |""" ;
    rdfs:subClassOf s223:EnumerationKind-DayOfWeek .

s223:EnumerationKind-ThermodynamicPhase a s223:Class,
        s223:EnumerationKind-ThermodynamicPhase,
        sh:NodeShape ;
    rdfs:label "Thermodynamic phase" ;
    doc:subclauses ( s223:ThermodynamicPhase-Gas s223:ThermodynamicPhase-Liquid s223:hasThermodynamicPhase ) ;
    rdfs:comment """This class and its enumerated subclasses represent thermodynamic phases, also referred to as states of matter.

: EnumerationKind-ThermodynamicPhase Enumerations

| Enumeration |
|:-----------|
| `ThermodynamicPhase-Gas` (see {s223:ThermodynamicPhase-Gas}) |
| `ThermodynamicPhase-Liquid` (see {s223:ThermodynamicPhase-Liquid}) |
| `ThermodynamicPhase-Solid` |
| `ThermodynamicPhase-Vapor` |""" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:QuantifiableActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable actuatable property" ;
    rdfs:comment "This class is for instances of `QuantifiableProperty` for which numerical values are specified to be modifiable by a user or a machine outside of the model, like a setpoint." ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:QuantifiableProperty .

s223:Substance-Particulate a s223:Class,
        s223:Substance-Particulate,
        sh:NodeShape ;
    rdfs:label "Particulate" ;
    rdfs:comment """This class and its enumerated subclasses represent common size thresholds of interest for particulate matter that is suspended in a
medium in a way that maintains the physical and chemical properties of the medium.

![Particulate Concentration](figures/Figure_x-y_Particulate_Concentration.svg)

Figure 10-9 shows an instance of a `Connection` with `hasMedium` referencing
`Fluid-Air` that has a `Property` _Particulate Concentration_ of particles with a
diameter of 2.5 micrometres (0.0025 mm) or smaller in units of micrograms per
cubic meter.

![Carbon Monoxide Concentration](figures/Figure_x-y_Medium_Concentration.svg)

Figure 10-10 shows an instance of a `Property` _CO Concentration_ with `ofSubstance`
referencing carbon monoxide `Constituent-CO` and `ofMedium` referencing `Fluid-Air`
measured in parts-per-million.  This figure also shows that the value of this
`Property` can be obtained by using the BACnet protocol via the external reference
to get the `present-value` of `analog-value,67` in the device with an instance
number `12345`.

: Substance-Particulate Enumerations

| Enumeration |
|:-----------|
| `Particulate-PM1.0` |
| `Particulate-PM2.5` |
| `Particulate-PM10.0` |
| `Particulate-Smoke` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Voltage-120V a s223:Class,
        s223:Voltage-120V,
        sh:NodeShape ;
    rdfs:label "120 V" ;
    s223:hasValue 120.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-120V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-190V a s223:Class,
        s223:Voltage-190V,
        sh:NodeShape ;
    rdfs:label "190 V" ;
    s223:hasValue 190.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-190V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-48V a s223:Class,
        s223:Voltage-48V,
        sh:NodeShape ;
    rdfs:label "48 V" ;
    s223:hasValue 48.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-48V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-5V a s223:Class,
        s223:Voltage-5V,
        sh:NodeShape ;
    rdfs:label "5 V" ;
    s223:hasValue 5.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-5V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:cnx a s223:SymmetricRelation,
        rdf:Property ;
    rdfs:label "cnx" ;
    rdfs:comment "A `Relation` that associates adjacent entities in a connection path, comprised of `Equipment`-`ConnectionPoint`-`Connection`-`ConnectionPoint`-`Equipment` sequences." .

s223:ofConstituent a s223:Relation,
        rdf:Property ;
    rdfs:label "of constituent" ;
    rdfs:comment "A `Relation` that associates a `Property` that characterizes a `Medium-Mix` with one of the constituents of that mix (e.g., `Fluid-Water` `composedOf` `Property` `ofConstituent` `Constituent-H2O`)." .

<http://data.ashrae.org/standard223/1.0/extensions/settings> a owl:Ontology ;
    rdfs:comment """This file can be used to control which extensions are to be loaded with the 223 ontology by importing the appropriate graph(s). Options include:
For validation of the schema, model, or data - http://data.ashrae.org/standard223/1.0/validation/schema (or model or data).  
For inferred relations - http://data.ashrae.org/standard223/1.0/inference/model-rules (and/or schema-rules, data-rules).
For G36 extensions - http://data.ashrae.org/standard223/1.0/extensions/g36/core (and/or vav-terminal-unit, multiple-zone-vav-air-handling-unit, etc.).""" ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/g36/core>,
        <http://data.ashrae.org/standard223/1.0/inference/data-rules>,
        <http://data.ashrae.org/standard223/1.0/inference/model-rules>,
        <http://data.ashrae.org/standard223/1.0/inference/owl-subset>,
        <http://data.ashrae.org/standard223/1.0/validation/data>,
        <http://data.ashrae.org/standard223/1.0/validation/model>,
        <http://data.ashrae.org/standard223/1.0/validation/schema> ;
    owl:versionInfo "Created with TopBraid Composer" .

s223:DC-PoE a s223:Class,
        s223:DC-PoE,
        sh:NodeShape ;
    rdfs:label "PoE electricity" ;
    s223:hasDCDifferentialVoltage s223:Voltage-PoE ;
    rdfs:comment """This class and its enumerated subclasses represent standardized types of PoE DC electricity.

: DC-PoE Enumerations

| Enumeration |
|:-----------|
| `PoE-802.3af-1` |
| `PoE-802.3at-2` |
| `PoE-802.3bt-3` |
| `PoE-802.3bt-4` |""" ;
    rdfs:subClassOf s223:Electricity-DC .

s223:FiberOpticCable a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fiber optic cable" ;
    rdfs:comment """A type of `Waveguide` that consists of thin, flexible strands of glass or plastic fibers that transmit data as pulses of light and is used for `Signal-FiberEthernet` or `Wideband-CATV` communication. Subclasses of `FiberOpticCable` represent common types used in buildings.

: FiberOpticCable Subclasses

| Subclass |
|:-----------|
| `FiberOpticCable-OM1` |
| `FiberOpticCable-OM2` |
| `FiberOpticCable-OM3` |
| `FiberOpticCable-OM4` |
| `FiberOpticCable-OM5` |
| `FiberOpticCable-OS1` |
| `FiberOpticCable-OS2` |""" ;
    rdfs:subClassOf s223:Waveguide ;
    sh:property [ rdfs:comment "A `FiberOpticCable` shall be associated with exactly one `Signal-FiberEthernet` or `Wideband-CATV` using the relation `hasMedium`." ;
            sh:maxCount 1 ;
            sh:message "s223: A `FiberOpticCable` shall be associated with exactly one `Signal-FiberEthernet` or `Wideband-CATV` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ;
            sh:xone ( [ sh:class s223:Signal-FiberEthernet ] [ sh:class s223:Wideband-CATV ] ) ] .

s223:Role-OutdoorAirIntake a s223:Class,
        s223:Role-OutdoorAirIntake,
        sh:NodeShape ;
    rdfs:label "Outdoor air intake role" ;
    rdfs:comment "`Role-OutdoorAirIntake`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:UHF-ISMBand a s223:Class,
        s223:UHF-ISMBand,
        sh:NodeShape ;
    rdfs:label "ISM band" ;
    rdfs:comment """This class and its enumerated subclasses represent communication protocols that use radio frequencies that are reserved internationally for license-free support of Industrial, Scientific, and Medical applications.

: UHF-ISMBand Enumerations

| Enumeration |
|:-----------|
| `ISMBand-BluetoothLE` |
| `ISMBand-IEEE802.11` |
| `ISMBand-IEEE802.15.4` |
| `ISMBand-LoRaWAN` |
| `ISMBand-NFC` |
| `ISMBand-RFID` |""" ;
    rdfs:subClassOf s223:Signal-UHF .

s223:Voltage-208V a s223:Class,
        s223:Voltage-208V,
        sh:NodeShape ;
    rdfs:label "208 V" ;
    s223:hasValue 208.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-208V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Zone a s223:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A logical grouping of one or more `DomainSpace`s or other `Zone`s for some building service or control-related purpose. `Zone`s can have properties that are inputs or outputs to a `Function` (see {s223:Function}), which can be executed by `Controller`s (see {s223:Controller}) or other `Equipment`." ;
    rdfs:subClassOf s223:Concept ;
    sh:message "s223: A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace` or be associated with at least one `Zone` using the relation `hasZone`." ;
    sh:property [ rdfs:comment "A `Zone` shall be associated with zero or more other `Zone`s using the relation `hasZone`." ;
            sh:class s223:Zone ;
            sh:message "s223: A `Zone` shall be associated with zero or more other `Zone`s using the relation `hasZone`." ;
            sh:path s223:hasZone ],
        [ rdfs:comment "A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:message "s223: A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`." ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace` or at least one `Zone` using the relation `hasZone`." ;
            sh:message "s223: A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace` or at least one `Zone` using the relation `hasZone`." ;
            sh:minCount 1 ;
            sh:path [ sh:alternativePath ( s223:hasDomainSpace s223:hasZone ) ] ],
        [ rdfs:comment "A `Zone` shall be associated with zero or more `DomainSpace`s using the relation `hasDomainSpace`." ;
            sh:class s223:DomainSpace ;
            sh:message "s223: A `Zone` shall be associated with zero or more `DomainSpace`s using the relation `hasDomainSpace`." ;
            sh:path s223:hasDomainSpace ],
        [ rdfs:comment "The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same." ;
            sh:message "s223: The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same." ;
            sh:path s223:hasDomain ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same." ;
                    sh:message "s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT DISTINCT $this ?domain ?ds ?dsdomain
WHERE {
$this a s223:Zone .
$this s223:hasDomain ?domain .
$this s223:contains ?ds .
?ds s223:hasDomain ?dsdomain .
FILTER (?domain != ?dsdomain)
}
""" ] ] .

s223:hasDomain a s223:Relation,
        rdf:Property ;
    rdfs:label "has domain" ;
    rdfs:comment "A `Relation` that associates a `Zone` or `DomainSpace` with an `EnumerationKind-Domain` (e.g., `Domain-HVAC`, `Domain-Lighting`)." .

s223:hasDomainSpace a s223:Relation,
        rdf:Property ;
    rdfs:label "has domain space" ;
    rdfs:comment "A `Relation` that associates a `Zone` with its component `DomainSpace`s." .

s223:Constituent-H2O a s223:Class,
        s223:Constituent-H2O,
        sh:NodeShape ;
    rdfs:label "H2O" ;
    rdfs:comment "Pure water" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:DomainSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Domain space" ;
    rdfs:comment "A portion of a `PhysicalSpace` that is affected by a building service associated with a domain. `DomainSpace`s may represent an entire `PhysicalSpace` or any portion of a `PhysicalSpace` (see {s223:PhysicalSpace}). Multiple `DomainSpace`s of the same domain may overlap, and `DomainSpace`s of different domains may also overlap, but `DomainSpace`s can not overlap multiple `PhysicalSpace`s. `DomainSpace`s may be grouped into `Zone`s using the relation `hasDomainSpace` (see {s223:hasDomainSpace})." ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "A `DomainSpace` must be enclosed by a `PhysicalSpace`." ;
            sh:message "s223: A `DomainSpace` must be enclosed by a `PhysicalSpace`." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:encloses ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:message "s223: A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`." ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ] .

s223:Electricity-Signal a s223:Class,
        s223:Electricity-Signal,
        sh:NodeShape ;
    rdfs:label "Electrical signal" ;
    doc:subclauses ( s223:Signal-WiredEthernet s223:Signal-Modulated ) ;
    rdfs:comment """This class and its enumerated subclasses represent the use of electricity for creating communication signals and common communication protocols.

: Electricity-Signal Enumerations

| Enumeration |
|:-----------|
| `Signal-EIA485` |
| `Signal-IEC14908` |
| `Signal-Modulated` (see {s223:Signal-Modulated}) |
| `Signal-USB` |
| `Signal-WiredEthernet` (see {s223:Signal-WiredEthernet}) |""" ;
    rdfs:subClassOf s223:Constituent-Electricity .

s223:EnumerationKind-Binary a s223:Class,
        s223:EnumerationKind-Binary,
        sh:NodeShape ;
    rdfs:label "Binary" ;
    doc:subclauses ( s223:Binary-Logical s223:Binary-OnOff s223:Binary-Position ) ;
    rdfs:comment """This class and its enumerated subclasses represent common binary values.

: EnumerationKind-Binary Enumerations

| Enumeration |
|:-----------|
| `Binary-Logical` |
| `Binary-OnOff` |
| `Binary-Position` |""" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Role-Cooling a s223:Class,
        s223:Role-Cooling,
        sh:NodeShape ;
    rdfs:label "Cooling role" ;
    rdfs:comment "`Role-Cooling`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Voltage-12V a s223:Class,
        s223:Voltage-12V,
        sh:NodeShape ;
    rdfs:label "12 V" ;
    s223:hasValue 12.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-12V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-6V a s223:Class,
        s223:Voltage-6V,
        sh:NodeShape ;
    rdfs:label "6 V" ;
    s223:hasValue 6.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-6V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:EM-Light a s223:Class,
        s223:EM-Light,
        sh:NodeShape ;
    rdfs:label "Light" ;
    doc:subclauses ( s223:Light-Infrared ) ;
    rdfs:comment """This class and its enumerated subclasses represent light at commonly defined frequency or wavelength ranges.

: EM-Light Enumerations

| Enumeration |
|:-----------|
| `Light-Infrared` (see {s223:Light-Infrared}) |
| `Light-Ultraviolet` |
| `Light-Visible` |""" ;
    rdfs:subClassOf s223:Constituent-EM .

s223:Role-Heating a s223:Class,
        s223:Role-Heating,
        sh:NodeShape ;
    rdfs:label "Heating role" ;
    rdfs:comment "`Role-Heating`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Relief a s223:Class,
        s223:Role-Relief,
        sh:NodeShape ;
    rdfs:label "Relief role" ;
    rdfs:comment "`Role-Relief`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Substance-Medium a s223:Class,
        s223:Substance-Medium,
        sh:NodeShape ;
    rdfs:label "Medium" ;
    doc:subclauses ( s223:Medium-Constituent s223:Medium-Mix ) ;
    rdfs:comment """This class and its enumerated subclasses represent substances that facilitate the conveyance of matter, energy, or information.  It is used to qualify `Connection`s and `ConnectionPoint`s with the relation `hasMedium` (see {s223:hasMedium}).

`Substance-Medium` is also the root of the medium hierarchy that is used to ensure compatibility of different medium designations. For example,
`Fluid-Water` and `Water-ChilledWater` are alternative but compatible ways of identifying what is flowing in a pipe, using different degrees of
specificity. `Water-ChilledWater` and `Water-HotWater` are not compatible. Compatibility is determined by testing if one medium is a subclass of the
other. This gets a bit more complicated in the case of mixtures, where at least one of the constituents of a mixture must be compatible with at least one of
the constituents of the other medium.

Testing for medium compatibility is done in the context of entities that have a `hasMedium` relation, such as

* `Connection` and its associated `ConnectionPoint`s (see {s223:Connection});

* `Junction` and its associated `ConnectionPoint`s (see {s223:Junction});

* `Filter` and its associated `ConnectionPoint`s (see {s223:Filter});

* any `Concept` that has a `hasMedium` relation, compared with an associated `Property` with an `ofMedium` relation (see {s223:Concept}).

These tests are listed in the constraint tables for the respective classes listed above, identified as Case 1, Case 2, etc.

: Substance-Medium Enumerations

| Enumeration |
|:-----------|
| `Medium-Constituent` (see {s223:Medium-Constituent}) |
| `Medium-MechanicalLinkage` |
| `Medium-Mix` (see {s223:Medium-Mix}) |
| `Medium-ThermalContact` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Valve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Valve" ;
    doc:subclauses ( s223:Drain s223:Faucet s223:ThreeWayValve s223:TwoWayValve ) ;
    rdfs:comment "A piece of `Equipment` that can be adjusted to allow, regulate, or stop the flow of fluid in a pipe or a duct." ;
    rdfs:subClassOf s223:Equipment .

s223:composedOf a s223:Relation,
        rdf:Property ;
    rdfs:label "composed of" ;
    rdfs:comment "The relation `composedOf` is used to indicate what substances constitute a material. Allowable values are instances of `Property` that in turn identify constituents defined in `Medium-Constituent` (see {s223:Medium-Constituent}) via the relation `ofConstituent`." .

s223:pairedConnectionPoint a s223:SymmetricRelation ;
    rdfs:label "paired connection point" ;
    rdfs:comment "A `Relation` that associates two `ConnectionPoint`s where an `InletConnectionPoint` shares the same `Substance-Medium` with an `OutletConnectionPoint`." .

<http://data.ashrae.org/standard223/1.0/validation/schema> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ] .

s223:EnumerationKind-ElectricalPhaseIdentifier a s223:Class,
        s223:EnumerationKind-ElectricalPhaseIdentifier,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier" ;
    doc:subclauses ( s223:hasElectricalPhase ) ;
    rdfs:comment """This class and its enumerated subclasses represent all possible electrical phases for AC electricity service.

: EnumerationKind-ElectricalPhaseIdentifier Enumerations

| Enumeration |
|:-----------|
| `ElectricalPhaseIdentifier-A` |
| `ElectricalPhaseIdentifier-AB` |
| `ElectricalPhaseIdentifier-ABC` |
| `ElectricalPhaseIdentifier-B` |
| `ElectricalPhaseIdentifier-BC` |
| `ElectricalPhaseIdentifier-C` |
| `ElectricalPhaseIdentifier-CA` |""" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Role-Supply a s223:Class,
        s223:Role-Supply,
        sh:NodeShape ;
    rdfs:label "Supply role" ;
    rdfs:comment "`Role-Supply`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Voltage-24V a s223:Class,
        s223:Voltage-24V,
        sh:NodeShape ;
    rdfs:label "24 V" ;
    s223:hasValue 24.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-24V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-380V a s223:Class,
        s223:Voltage-380V,
        sh:NodeShape ;
    rdfs:label "380 V" ;
    s223:hasValue 380.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-380V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:hasEnumerationKind a s223:Relation,
        rdf:Property ;
    rdfs:label "has enumeration kind" ;
    rdfs:comment "A `Relation` that associates an `EnumerableProperty` with a class of enumeration values. This is used to, for example, identify what kind of substance is transported along a `Connection` or which day of the week a setpoint is active." .

s223:mapsTo a s223:Relation,
        rdf:Property ;
    rdfs:label "maps to" ;
    rdfs:comment "A `Relation` that associates a `ConnectionPoint` of a `Connectable` with a corresponding `ConnectionPoint` of the one containing it. The associated `ConnectionPoint`s shall have a compatible medium (see {s223:Substance-Medium})." .

s223:Binary-Position a s223:Binary-Position,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Position" ;
    rdfs:comment """This class and its enumerated subclasses represent basic positional states, e.g., Open or Closed.

: Binary-Position Enumerations

| Enumeration |
|:-----------|
| `Position-Closed` |
| `Position-Open` |""" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:EthernetCable a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet cable" ;
    rdfs:comment """A type of `Conductor` that consists of 1, 2 or 4 pairs of twisted wire and is used for `Signal-WiredEthernet` communication. Subclasses of `EthernetCable` represent common types used in buildings.

: EthernetCable Subclasses

| Subclass |
|:-----------|
| `EthernetCable-Cat1` |
| `EthernetCable-Cat2` |
| `EthernetCable-Cat3` |
| `EthernetCable-Cat4` |
| `EthernetCable-Cat5` |
| `EthernetCable-Cat5e` |
| `EthernetCable-Cat6` |
| `EthernetCable-Cat6a` |
| `EthernetCable-Cat7` |
| `EthernetCable-Cat7a` |
| `EthernetCable-Cat8` |""" ;
    rdfs:subClassOf s223:Conductor ;
    sh:property [ rdfs:comment "An `EthernetCable` shall be associated with exactly one `Signal-WiredEthernet` using the relation `hasMedium`." ;
            sh:class s223:Signal-WiredEthernet ;
            sh:maxCount 1 ;
            sh:message "s223: An `EthernetCable` shall be associated with exactly one `Signal-WiredEthernet` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:Role-Return a s223:Class,
        s223:Role-Return,
        sh:NodeShape ;
    rdfs:label "Return role" ;
    rdfs:comment "`Role-Return`" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Sensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Sensor" ;
    doc:subclauses ( s223:ConcentrationSensor s223:ElectricCurrentSensor s223:FlowSensor s223:HumiditySensor s223:LightSensor s223:OccupancySensor s223:ParticulateSensor s223:PressureSensor s223:TemperatureSensor s223:VoltageSensor s223:hasMeasurementResolution s223:observes s223:hasObservationLocation s223:hasReferenceLocation ) ;
    rdfs:comment """
A piece of `Equipment` that `observes` an `ObservableProperty` (see {s223:ObservableProperty})
which may be quantifiable (see {s223:QuantifiableObservableProperty}), such as a
temperature, flow, or concentration, or enumerable (see {s223:EnumeratedObservableProperty}),
such as an occupancy state.

If a `Sensor` observes a `QuantifiableObservableProperty` relative to an assumed
or common reference point, it can be modeled with only an observation location.
For example:

```turtle
@prefix : <http://example.com/> .

:example1 a s223:TemperatureSensor ;
    s223:hasObservationLocation :location1 ;
    qudt:hasQuantityKind quantitykind:Temperature .
```

If a `Sensor` observes a `QuantifiableObservableProperty` relative to a unique
or specified reference point, it can be modeled with an observation location and
a reference location.  The difference between two values can be indicated by setting `qudt:isDeltaQuantity` to `true`. For example:

```turtle
@prefix : <http://example.com/> .

:example2 a s223:TemperatureSensor ;
    s223:hasObservationLocation :location1 ;
    s223:hasReferenceLocation :location2 ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:isDeltaQuantity true .
```
""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Sensor` shall be associated with exactly one `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`." ;
            sh:maxCount 1 ;
            sh:message "s223: A `Sensor` shall be associated with exactly one `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`." ;
            sh:minCount 1 ;
            sh:path s223:observes ;
            sh:xone ( [ sh:class s223:QuantifiableObservableProperty ] [ sh:class s223:EnumeratedObservableProperty ] ) ],
        [ rdfs:comment "If a `Sensor` measures a differential property, it shall be associated with exactly one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
            sh:maxCount 1 ;
            sh:message "s223: If a `Sensor` measures a differential property, it shall be associated with exactly one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
            sh:path s223:hasReferenceLocation ;
            sh:xone ( [ sh:class s223:Connectable ] [ sh:class s223:Connection ] [ sh:class s223:ConnectionPoint ] ) ],
        [ rdfs:comment "A `Sensor` shall be associated with exactly one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
            sh:maxCount 1 ;
            sh:message "s223: A `Sensor` shall be associated with exactly one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
            sh:minCount 1 ;
            sh:path s223:hasObservationLocation ;
            sh:xone ( [ sh:class s223:Connectable ] [ sh:class s223:Connection ] [ sh:class s223:ConnectionPoint ] ) ],
        [ rdfs:comment "A `Sensor` shall be associated with zero or more `QuantifiableProperty`s using the relation `hasMeasurementResolution`." ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `Sensor` shall be associated with zero or more `QuantifiableProperty`s using the relation `hasMeasurementResolution`." ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "If the `hasReferenceLocation` relation exists, the observed `Property` shall have `qudt:isDeltaQuantity` true." ;
            sh:path s223:observes ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If the `hasReferenceLocation` relation exists, the observed `Property` shall have `qudt:isDeltaQuantity` true." ;
                    sh:message "s223: `Sensor` {$this} has a reference location, but its `Property` lacks `qudt:isDeltaQuantity` true." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
          SELECT $this
          WHERE {
$this s223:hasReferenceLocation ?y .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}
}
""" ] ],
        [ rdfs:comment "If the observed `Property` has `qudt:isDeltaQuantity` true, the `Sensor` shall have a `hasReferenceLocation` relation." ;
            sh:path s223:observes ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If the observed `Property` has `qudt:isDeltaQuantity` true, the `Sensor` shall have a `hasReferenceLocation` relation." ;
                    sh:message "s223: `Sensor` {$this} has `Property` {?x} with `qudt:isDeltaQuantity` true, but the `Sensor` lacks a reference location." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
          SELECT $this ?x
          WHERE {
$this s223:observes/qudt:isDeltaQuantity true .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}
}
""" ] ] .

s223:Voltage-240V a s223:Class,
        s223:Voltage-240V,
        sh:NodeShape ;
    rdfs:label "240 V" ;
    s223:hasValue 240.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-240V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

qudt:hasUnit rdfs:comment "A reference to the unit of measure of a `QuantifiableProperty` of interest, such as `DEG_C`." .

s223:Connectable a s223:AbstractClass,
        sh:NodeShape ;
    rdfs:label "Connectable" ;
    rdfs:comment "`Connectable` is an abstract class representing `Equipment` (see {s223:Equipment}), a `DomainSpace` (see {s223:DomainSpace}), or a `Junction` (see {s223:Junction}) that can be `connected` to other `Connectable`s via `ConnectionPoint`s and `Connection`s." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A `Connectable` shall be associated with zero or more `ConnectionPoint`s using the relation `hasConnectionPoint`." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connectable` shall be associated with zero or more `ConnectionPoint`s using the relation `hasConnectionPoint`." ;
            sh:name "EquipmentToConnectionPointShape" ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If a `Connectable` has `connected` or `connectedTo` (i.e., high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)." ;
            sh:path s223:cnx ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `Connectable` has the relation`connected` or `connectedTo` (i.e., high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)." ;
                    sh:message "s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?otherC
WHERE {
$this s223:connected ?otherC .
FILTER NOT EXISTS {$this s223:cnx+ ?otherC}
}
""" ] ],
        [ rdfs:comment "A `Connectable` shall be associated with zero or more `ConnectionPoint`s that may not be connected using the relation `hasOptionalConnectionPoint`. The \"dangling connection point\" should not generate a validation error." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connectable` shall be associated with zero or more `ConnectionPoint`s that may not be connected using the relation `hasOptionalConnectionPoint`. The \"dangling connection point\" should not generate a validation error." ;
            sh:path s223:hasOptionalConnectionPoint ],
        [ rdfs:comment "A `Connectable` shall be associated with zero or more other `Connectable`s using the relation `connectedFrom`." ;
            sh:class s223:Connectable ;
            sh:message "s223: A `Connectable` shall be associated with zero or more other `Connectable`s using the relation `connectedFrom`." ;
            sh:path s223:connectedFrom ],
        [ rdfs:comment "A `Connectable` shall be associated with zero or more other `Connectable`s using the relation `connectedTo`." ;
            sh:class s223:Connectable ;
            sh:message "s223: A `Connectable` shall be associated with zero or more other `Connectable`s using the relation `connectedTo`." ;
            sh:name "ConnectableToConnectableShape" ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A `Connectable` shall be associated with zero or more other `Connectable`s using the relation `connected`." ;
            sh:class s223:Connectable ;
            sh:message "s223: A `Connectable` shall be associated with zero or more other `Connectable`s using the relation `connected`." ;
            sh:name "SymmetricConnectableToConnectableShape" ;
            sh:path s223:connected ],
        [ rdfs:comment "A `Connectable` shall be associated with zero or more `ConnectionPoint`s using the relation `cnx`." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connectable` shall be associated with zero or more `ConnectionPoint`s using the relation `cnx`." ;
            sh:path s223:cnx ],
        [ rdfs:comment "A `Connectable` shall be associated with zero or more `Connection`s using the relation `connectedThrough`." ;
            sh:class s223:Connection ;
            sh:message "s223: A `Connectable` shall be associated with zero or more `Connection`s using the relation `connectedThrough`." ;
            sh:name "EquipmentToConnectionShape" ;
            sh:path s223:connectedThrough ] .

s223:Connection a s223:Class,
        sh:NodeShape ;
    rdfs:label "Connection" ;
    doc:subclauses ( s223:EM s223:Pipe s223:Duct s223:Conductor s223:Waveguide ) ;
    rdfs:comment """A `Connection` is the modeling construct used to represent the thing (e.g., pipe, duct, conductor, or free space) that is used to convey
some Medium (e.g., water, air, electricity, light, Wi-Fi) between two connectable things. All connections have two or more connection points bound
to either `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}). See Figure 6-2. If the direction
of flow is constrained, that constraint is indicated by using one or more `InletConnectionPoint`s (see {s223:InletConnectionPoint}) to represent the
inflow points and `OutletConnectionPoint`s (see {s223:OutletConnectionPoint}) to represent the outflow points.

A `Connection` may contain branches or intersections. These may be modeled using `Junction`s if it is necessary to identify a specific intersection
(see {s223:Junction}).

The constraint to maintain compatible mediums among a `Connection` and all of its associated `ConnectionPoint`s gives rise to multiple
validation test cases, where the specified medium might be a pure medium, or a mixture with constituents. See {s223:Substance-Medium} for
more details.

![Graphical Depiction of Connection.](figures/Figure_5-3_Connection.svg)""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium." ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:name "Connection medium" ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "A `Connection` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: A `Connection` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A `Connection` shall be associated with zero or more `Connectable`s using the relation `connectsFrom`." ;
            sh:class s223:Connectable ;
            sh:message "s223: A `Connection` shall be associated with zero or more `Connectable`s using the relation `connectsFrom`." ;
            sh:name "ConnectionToUpstreamConnectableShape" ;
            sh:path s223:connectsFrom ],
        [ rdfs:comment "Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
                    sh:message "s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m2 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ] ],
        [ rdfs:comment "A `Connection` shall be associated with zero or more `ConnectionPoint`s using the relation `cnx`." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connection` shall be associated with zero or more `ConnectionPoint`s using the relation `cnx`." ;
            sh:path s223:cnx ],
        [ rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 6: A medium with constituents and a pure medium." ;
                    sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "A `Connection` shall be associated with zero or more `Connectable`s using the relation `connectsTo`." ;
            sh:class s223:Connectable ;
            sh:message "s223: A `Connection` shall be associated with zero or more `Connectable`s using the relation `connectsTo`." ;
            sh:name "ConnectionToDownstreamConnectableShape" ;
            sh:path s223:connectsTo ],
        [ rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents." ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ] ],
        [ rdfs:comment "A `Connection` shall be associated with at least two `ConnectionPoint`s using the relation `connectsAt`." ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connection` shall be associated with at least two `ConnectionPoint`s using the relation `connectsAt`." ;
            sh:minCount 2 ;
            sh:path s223:connectsAt ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A `Connection` shall be associated with at most one `EnumerationKind-ThermodynamicPhase` using the relation `hasThermodynamicPhase`." ;
            sh:class s223:EnumerationKind-ThermodynamicPhase ;
            sh:maxCount 1 ;
            sh:message "s223: A `Connection` shall be associated with at most one `EnumerationKind-ThermodynamicPhase` using the relation `hasThermodynamicPhase`." ;
            sh:path s223:hasThermodynamicPhase ],
        [ rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents." ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ] ],
        [ rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`" ;
            sh:path s223:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`" ;
                    sh:message "s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}""" ] ],
        [ rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums." ;
                    sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ] ] .

s223:Electricity-DC a s223:Class,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "DC electricity" ;
    s223:hasDCDifferentialVoltage s223:Numerical-Voltage ;
    doc:subclauses ( s223:hasDCDifferentialVoltage s223:hasDCPositiveVoltage s223:hasDCNegativeVoltage s223:hasDCZeroVoltage s223:DC-12V s223:DC-24V s223:DC-380V s223:DC-48V s223:DC-5V s223:DC-6V s223:DC-PoE ) ;
    rdfs:comment """This class and its enumerated subclasses represent common DC electricity services.

: Electricity-DC Enumerations

| Enumeration |
|:-----------|
| `DC-5V` |
| `DC-6V` |
| `DC-12V` |
| `DC-24V` |
| `DC-48V` |
| `DC-380V` |
| `DC-PoE` |""" ;
    rdfs:subClassOf s223:Constituent-Electricity ;
    sh:property [ rdfs:comment "An `Electricity-DC` shall be associated with zero or more `Voltage-0V`s using the relation `hasDCZeroVoltage`." ;
            sh:class s223:Voltage-0V ;
            sh:message "s223: An `Electricity-DC` shall be associated with zero or more `Voltage-0V`s using the relation `hasDCZeroVoltage`." ;
            sh:path s223:hasDCZeroVoltage ],
        [ rdfs:comment "An `Electricity-DC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasDCNegativeVoltage`." ;
            sh:class s223:Numerical-Voltage ;
            sh:message "s223: An `Electricity-DC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasDCNegativeVoltage`." ;
            sh:path s223:hasDCNegativeVoltage ],
        [ rdfs:comment "An `Electricity-DC` shall be associated with at least one `Numerical-Voltage` using the relation `hasDCDifferentialVoltage`." ;
            sh:class s223:Numerical-Voltage ;
            sh:message "s223: An `Electricity-DC` shall be associated with at least one `Numerical-Voltage` using the relation `hasDCDifferentialVoltage`." ;
            sh:minCount 1 ;
            sh:path s223:hasDCDifferentialVoltage ],
        [ rdfs:comment "An `Electricity-DC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasDCPositiveVoltage`." ;
            sh:class s223:Numerical-Voltage ;
            sh:message "s223: An `Electricity-DC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasDCPositiveVoltage`." ;
            sh:path s223:hasDCPositiveVoltage ] .

s223:EnumerationKind a s223:Class,
        s223:EnumerationKind,
        sh:NodeShape ;
    rdfs:label "Enumeration kind" ;
    rdfs:comment """This is the encapsulating class for all `EnumerationKind`s.
`EnumerationKind`s define the closed set of permissible values for a given purpose.
For example, `EnumerationKind-DayOfWeek` enumerates the days of the week and allows no other values.

`EnumerationKind`s are arranged in a class hierarchy tree, with the root class named `EnumerationKind`. Each subclass is named
starting with its immediate superclass, followed by a hyphen and a name that is unique among the sibling classes.
Each class is also an instance of itself. This unusual modeling pattern was used to achieve:

- The ability to set an `EnumerationKind` value that is more general, or not yet fully specified
  at the time of modeling, such as `Electricity-AC` without having to state exactly what voltage or frequency it is.

- The ability to use the `sh:class` SHACL predicate at any level in the `EnumerationKind` hierarchy
  to constrain a value in the s223 specification, even if it is a more general one such as `Electricity-AC` in the above example.

Certain validation constraints exist in the standard that evaluate compatibility of `EnumerationKind`s.
Two values are deemed compatible if they are the same, if one is a direct ancestor (or descendant) of the other,
or if they are mixtures sharing at least one constituent.""" ;
    rdfs:subClassOf s223:Concept .

s223:EnumerationKind-Domain a s223:Class,
        s223:EnumerationKind-Domain,
        sh:NodeShape ;
    rdfs:label "Domain" ;
    rdfs:comment """This class and its enumerated subclasses represent building systems and services (e.g., HVAC, Lighting, and Plumbing).

: EnumerationKind-Domain Enumerations

| Enumeration |
|:-----------|
| `Domain-ConveyanceSystems` |
| `Domain-Electrical` |
| `Domain-FireProtection` |
| `Domain-HVAC` |
| `Domain-Lighting` |
| `Domain-Networking` |
| `Domain-Occupancy` |
| `Domain-PhysicalSecurity` |
| `Domain-Plumbing` |
| `Domain-Refrigeration` |""" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Voltage-0V a s223:Class,
        s223:Voltage-0V,
        sh:NodeShape ;
    rdfs:label "0 V" ;
    s223:hasValue 0.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Voltage-0V" ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:connectedTo a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "connected to" ;
    s223:inverseOf s223:connectedFrom ;
    rdfs:comment "The relation `connectedTo` indicates that connectable things are `connected` with a specific direction of flow. A is `connectedTo` B, means a direction of flow from A to B.  The inverse direction is indicated by `connectedFrom` (see {s223:connectedFrom})." .

s223:Mix-Fluid a s223:Class,
        s223:Mix-Fluid,
        sh:NodeShape ;
    rdfs:label "Fluid mixture" ;
    doc:subclauses ( s223:Fluid-Water ) ;
    rdfs:comment """This class and its enumerated subclasses represent substances that are commonly used to convey liquids or gases.

: Mix-Fluid Enumerations

| Enumeration |
|:-----------|
| `Fluid-Air` |
| `Fluid-NaturalGas` |
| `Fluid-Oil` |
| `Fluid-Water` (see {s223:Fluid-Water}) |""" ;
    rdfs:subClassOf s223:Medium-Mix .

s223:RF-Signal a s223:Class,
        s223:RF-Signal,
        sh:NodeShape ;
    rdfs:label "Radio frequency signal" ;
    doc:subclauses ( s223:Signal-UHF s223:Signal-Wideband ) ;
    rdfs:comment """This class and its enumerated subclasses represent the use of radio frequency for creating communication signals and common communication protocols. The radio spectrum of frequencies (`RF-Signal`) is divided into bands (i.e., subclasses) with conventional names designated by the International Telecommunication Union (e.g., UHF for Ultra High Frequency).

: RF-Signal Enumerations

| Enumeration |
|:-----------|
| `Signal-EHF` |
| `Signal-ELF` |
| `Signal-HF` |
| `Signal-LF` |
| `Signal-MF` |
| `Signal-SHF` |
| `Signal-SLF` |
| `Signal-THF` |
| `Signal-UHF` (see {s223:Signal-UHF}) |
| `Signal-ULF` |
| `Signal-VHF` |
| `Signal-VLF` |
| `Signal-Wideband` (see {s223:Signal-Wideband}) |""" ;
    rdfs:subClassOf s223:EM-RF .

<http://data.ashrae.org/standard223/1.0/model/all> a owl:Ontology ;
    owl:versionInfo "git:master@6fdc11c60b930ccb042d775b66a9115547fd22a7 date:2026-10-06 20:01:58 UTC" .

s223:Property a s223:Class,
        sh:NodeShape ;
    rdfs:label "Property" ;
    rdfs:comment """An attribute, quality, or characteristic of a feature of interest.

The `Property` class is the parent of all variations of a `Property`, which are:

- `ActuatableProperty`, a subclass of `Property` that can be modified by a user or machine outside of the model (typically by a command);
- `ObservableProperty`, a subclass of `Property` that are observed (typically measures);
- `EnumerableProperty`, a subclass of `Property` defined by `EnumerationKind`; and
- `QuantifiableProperty`, a subclass of `Property` defined by numerical values.

And their subclass combinations:

- `QuantifiableActuatableProperty`,
- `QuantifiableObservableProperty`,
- `EnumeratedObservableProperty`, and
- `EnumeratedActuatableProperty`.

A `QuantifiableProperty` (or subclass thereof) shall always be associated with a `Unit` and a `QuantityKind`, either explicitly from the `Property`,
or through the associated Value. If the `Unit` is defined, the SHACL reasoner (if invoked) will figure out and assert a `QuantityKind` if it is
unambiguous.

Enumerable properties shall be associated with an `EnumerationKind`. Different types of properties are shown in Figure 11-1.

![Different types of Properties](figures/Figure_11-1_Flavors_of_Properties.svg)

A `Property` instance that is not an instance of one of the subclasses is unconstrained with respect to its value.""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A `Property` shall be associated with at most one `Substance-Medium` using the relation `ofMedium`." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` shall be associated with at most one `Substance-Medium` using the relation `ofMedium`." ;
            sh:path s223:ofMedium ],
        [ rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation." ;
            sh:path s223:hasInternalReference ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation." ;
                    sh:message "s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasInternalReference ?int .
$this s223:hasExternalReference ?ext .
}
""" ] ],
        [ rdfs:comment "" ;
            sh:path s223:ofConstituent ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`." ;
                    sh:message "s223: `Property` {$this} is referred to by {?something} with s223:composedOf, but the `Property` has no value for s223:ofConstituent." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?something
WHERE {
?something s223:composedOf $this .
FILTER NOT EXISTS {$this s223:ofConstituent ?someSubstance} .
}
""" ] ],
        [ rdfs:comment "A `Property` shall be associated with at most one value using the relation `hasValue` to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference})." ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` shall be associated with at most one value using the relation `hasValue` to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference})." ;
            sh:path s223:hasValue ],
        [ rdfs:comment "A `Property` shall be associated with at most one other `Property` using the relation `isInternalReferenceOf`." ;
            sh:class s223:Property ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` shall be associated with at most one other `Property` using the relation `isInternalReferenceOf`." ;
            sh:path s223:isInternalReferenceOf ],
        [ rdfs:comment "A `Property` shall be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`." ;
            sh:class s223:EnumerationKind-Substance ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` shall be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`." ;
            sh:path s223:ofSubstance ],
        [ rdfs:comment "A `Property` shall be associated with zero or more `ExternalReference`s using the relation `hasExternalReference`." ;
            sh:class s223:ExternalReference ;
            sh:message "s223: A `Property` shall be associated with zero or more `ExternalReference`s using the relation `hasExternalReference`." ;
            sh:path s223:hasExternalReference ],
        [ rdfs:comment "A `Property` shall be associated with zero or more `EnumerationKind`s using the relation `hasAspect`." ;
            sh:class s223:EnumerationKind ;
            sh:message "s223: A `Property` shall be associated with zero or more `EnumerationKind`s using the relation `hasAspect`." ;
            sh:path s223:hasAspect ],
        [ rdfs:comment "A `Property` shall be associated with at most one `Function` using the inverse of the relation `hasOutput`." ;
            sh:class s223:Function ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` shall be associated with at most one `Function` using the inverse of the relation `hasOutput`." ;
            sh:path [ sh:inversePath s223:hasOutput ] ],
        [ rdfs:comment "A `Property` must not be observed (set) by more than one entity." ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` must not be observed (set) by more than one entity." ;
            sh:path [ sh:inversePath s223:observes ] ],
        [ rdfs:comment "A `Property` shall be associated with zero or more `Property`s using the relation `hasInternalReference`." ;
            sh:class s223:Property ;
            sh:message "s223: A `Property` shall be associated with zero or more `Property`s using the relation `hasInternalReference`." ;
            sh:path s223:hasInternalReference ],
        [ rdfs:comment "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation." ;
            sh:path s223:ofSubstance ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation." ;
                    sh:message "s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:ofSubstance ?substance .
FILTER NOT EXISTS {$this s223:ofMedium ?medium} .
}
""" ] ],
        [ rdfs:comment "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation." ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation." ;
                    sh:message "s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasExternalReference ?ext .
$this s223:hasValue ?val .
}
""" ] ],
        [ rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation." ;
            sh:path s223:hasInternalReference ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation." ;
                    sh:message "s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasInternalReference ?int .
$this s223:hasValue ?val .
}
""" ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`." ;
            sh:message "s223: {$this} cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
SELECT $this
WHERE {
$this a/rdfs:subClassOf* s223:ActuatableProperty .
$this a/rdfs:subClassOf* s223:ObservableProperty .
}
""" ] .

s223:EnumerationKind-Aspect a s223:Class,
        s223:EnumerationKind-Aspect,
        sh:NodeShape ;
    rdfs:label "Aspect" ;
    doc:subclauses ( pub:EquipmentInformation pub:EquipmentOperation pub:OperationalLimits pub:ControlParameters pub:DeltaQuantities ) ;
    rdfs:comment "Aspect enumerations provide context to the meaning of a `Property` that would otherwise not be apparent." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Medium-Constituent a s223:Class,
        s223:Medium-Constituent,
        sh:NodeShape ;
    rdfs:label "Constituent" ;
    doc:subclauses ( s223:Constituent-Electricity s223:Constituent-EM s223:Constituent-NOX s223:Constituent-Refrigerant ) ;
    rdfs:comment """
This class and its enumerated subclasses represent substances that may be combined to form a `Medium-Mix`. Constituents are distinguished from `Medium-Mix` and its subclasses in that constituents cannot use the `composedOf` relation to reference a concentration of other constituents.

: Medium-Constituent Enumerations

| Enumeration |
|:-----------|
| `Constituent-Ar` |
| `Constituent-CH4` |
| `Constituent-CO` |
| `Constituent-CO2` |
| `Constituent-Electricity` (see {s223:Constituent-Electricity}) |
| `Constituent-EM` (see {s223:Constituent-EM}) |
| `Constituent-Glycol` |
| `Constituent-H2O` |
| `Constituent-H2S` |
| `Constituent-N2` |
| `Constituent-NH3` |
| `Constituent-NOX` (see {s223:Constituent-NOX}) |
| `Constituent-O2` |
| `Constituent-O3` |
| `Constituent-Oil` |
| `Constituent-Radon` |
| `Constituent-Refrigerant` (see {s223:Constituent-Refrigerant}) |
| `Constituent-SO2` |
| `Constituent-VolatileOrganicCompounds` |
""" ;
    rdfs:subClassOf s223:Substance-Medium ;
    sh:property [ rdfs:comment "A `Medium-Constituent` shall not be associated with any substances using the relation `composedOf`." ;
            sh:maxCount 0 ;
            sh:message "s223: A `Medium-Constituent` shall not be associated with any substances using the relation `composedOf`." ;
            sh:path s223:composedOf ] .

s223:BidirectionalConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Bidirectional connection point" ;
    rdfs:comment "A `BidirectionalConnectionPoint` is a `ConnectionPoint` for which a `Substance-Medium` is expected to flow either into or out of the associated `Connectable`." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "A `BidirectionalConnectionPoint` shall be associated with at most one other `BidirectionalConnectionPoint` using the relation `mapsTo`." ;
            sh:class s223:BidirectionalConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `BidirectionalConnectionPoint` shall be associated with at most one other `BidirectionalConnectionPoint` using the relation `mapsTo`." ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "A `BidirectionalConnectionPoint` shall be associated with at most one `ConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `BidirectionalConnectionPoint` shall be associated with at most one `ConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:path s223:pairedConnectionPoint ] .

s223:observes a s223:Relation,
        rdf:Property ;
    rdfs:label "observes" ;
    rdfs:comment """A `Relation` that associates a `Sensor` with one `ObservableProperty` (see {s223:ObservableProperty})
which is used by the sensor to generate a measurement value (e.g., a temperature) or a simple observation of a stimulus
causing a reaction (e.g., a current binary switch that closes a dry contact when a fan is powered on).""" .

s223:Signal-FiberEthernet a s223:Class,
        s223:Signal-FiberEthernet,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet" ;
    rdfs:comment """This class and its enumerated subclasses represent common fiber Ethernet communication protocols that are used to deliver data over `FiberOpticCable`s.

: Signal-FiberEthernet Enumerations

| Enumeration |
|:-----------|
| `FiberEthernet-1X9` |
| `FiberEthernet-300PIN` |
| `FiberEthernet-CFP` |
| `FiberEthernet-CFP2` |
| `FiberEthernet-CFP4` |
| `FiberEthernet-CPAK` |
| `FiberEthernet-CXP` |
| `FiberEthernet-GBIC` |
| `FiberEthernet-QSFP` |
| `FiberEthernet-QSFP+` |
| `FiberEthernet-QSFP28` |
| `FiberEthernet-SFF` |
| `FiberEthernet-SFP` |
| `FiberEthernet-SFP+` |
| `FiberEthernet-X2` |
| `FiberEthernet-XENPAK` |
| `FiberEthernet-XFP` |""" ;
    rdfs:subClassOf s223:Infrared-Signal .

s223:Signal-WiredEthernet a s223:Class,
        s223:Signal-WiredEthernet,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet" ;
    rdfs:comment """This class and its enumerated subclasses represent common wired Ethernet communication protocols that are used to deliver data and/or power over `EthernetCable`s.

: Signal-WiredEthernet Enumerations

| Enumeration |
|:-----------|
| `WiredEthernet-2.5GBASE-T` |
| `WiredEthernet-2.5GBASE-T1` |
| `WiredEthernet-5GBASE-T` |
| `WiredEthernet-5GBASE-T1` |
| `WiredEthernet-10BASE-T` |
| `WiredEthernet-10BASE-T1L` |
| `WiredEthernet-10BASE-T1S` |
| `WiredEthernet-10GBASE-T` |
| `WiredEthernet-10GBASE-T1` |
| `WiredEthernet-25GBASE-T` |
| `WiredEthernet-40GBASE-T` |
| `WiredEthernet-100BASE-T1` |
| `WiredEthernet-100BASE-TX` |
| `WiredEthernet-1000BASE-T` |
| `WiredEthernet-1000BASE-T1` |""" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:AirHandlingUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air handling unit" ;
    rdfs:comment """A piece of `Equipment` consisting of a fan or fans and other equipment necessary to perform one or more of the following functions:
circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air.""" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:message "s223: An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:message "s223: An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ConnectionPoint a s223:AbstractClass,
        sh:NodeShape ;
    rdfs:label "Connection point" ;
    doc:subclauses ( s223:BidirectionalConnectionPoint s223:InletConnectionPoint s223:OutletConnectionPoint s223:pairedConnectionPoint s223:mapsTo ) ;
    rdfs:comment """A `ConnectionPoint` is an abstract modeling construct used to represent the fact that one `Connectable` can be connected to another `Connectable` using a `Connection`. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made. `Equipment`, `DomainSpace`s and `Junction`s can have one or more `ConnectionPoint`s (see {s223:Connectable}).

A `ConnectionPoint` is constrained to relate to a specific medium such as air, water, or electricity which determines what can be connected to it. For example, constraining a `ConnectionPoint` to be for air means it cannot be used for an electrical connection.

A `ConnectionPoint` belongs to exactly one `Connectable` (see {s223:Connectable}).

`ConnectionPoint`s are represented graphically in this standard by a triangle with the point indicating a direction of flow, or a diamond in the case of a bidirectional flow as shown in Figure 6-1.

![Graphical Representation of a ConnectionPoint](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg)""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation." ;
                    sh:message "s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?uppercp ?connection
WHERE {
$this s223:mapsTo ?uppercp .
$this s223:connectsThrough ?connection .
?connection a/rdfs:subClassOf* s223:Connection .
}
""" ] ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one `Connectable` using the relation `cnx`." ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one `Connectable` using the relation `cnx`." ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connectable ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `ConnectionPoint` should be associated with at most one `Connection` using the relation `connectsThrough`." ;
            sh:class s223:Connection ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` should be associated with at most one `Connection` using the relation `connectsThrough`." ;
            sh:name "ConnectionPointToConnectionShape" ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`." ;
            sh:class s223:Connectable ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`." ;
            sh:minCount 1 ;
            sh:name "ConnectionPointToEquipmentShape" ;
            sh:path s223:isConnectionPointOf ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `cnx`." ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `cnx`." ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connection ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`." ;
            sh:minCount 1 ;
            sh:name "ConnectionPoint medium" ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the inverse of the relation `mapsTo`." ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the inverse of the relation `mapsTo`." ;
            sh:path [ sh:inversePath s223:mapsTo ] ],
        [ rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`." ;
            sh:path s223:mapsTo ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`." ;
                    sh:message "s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
    SELECT $this ?containerEquipment
    WHERE {
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .
        $this s223:isConnectionPointOf ?equipment .
        ?containerEquipment s223:contains ?equipment .
        }
        """ ] ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the inverse of the relation `pairedConnectionPoint`." ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the inverse of the relation `pairedConnectionPoint`." ;
            sh:path [ sh:inversePath s223:pairedConnectionPoint ] ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one `EnumerationKind-ElectricalPhaseIdentifier` using the relation `hasElectricalPhase`." ;
            sh:class s223:EnumerationKind-ElectricalPhaseIdentifier ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one `EnumerationKind-ElectricalPhaseIdentifier` using the relation `hasElectricalPhase`." ;
            sh:path s223:hasElectricalPhase ],
        [ rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation." ;
                    sh:message "s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT DISTINCT $this ?a ?b ?target
WHERE {
$this s223:hasMedium ?a .
$this s223:mapsTo+ ?target .
?target s223:hasMedium ?b .
?a a/rdfs:subClassOf* s223:Substance-Medium .
?b a/rdfs:subClassOf* s223:Substance-Medium .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
""" ] ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:path s223:pairedConnectionPoint ],
        [ rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation." ;
                    sh:message "s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?equipment ?otherEquipment
WHERE {
$this s223:mapsTo ?otherCP .
?equipment s223:hasConnectionPoint $this .
?otherEquipment s223:hasConnectionPoint ?otherCP .
FILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}
}
""" ] ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the relation `mapsTo`." ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one other `ConnectionPoint` using the relation `mapsTo`." ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: A `ConnectionPoint` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:path s223:hasRole ],
        [ rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`." ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`." ;
                    sh:message "s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
    SELECT $this
    WHERE {
        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .
        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        $this s223:isConnectionPointOf ?equipment .
        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .
        }
        """ ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses." ;
            sh:message "s223: `ConnectionPoint` {$this} cannot be an instance of both {?subclass1} and {?subclass2}." ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
        SELECT $this ?subclass1 ?subclass2 WHERE {
            $this a ?subclass1, ?subclass2 .
            ?subclass1 a s223:Class .
            ?subclass2 a s223:Class .
            ?subclass1 rdfs:subClassOf s223:ConnectionPoint .
            ?subclass2 rdfs:subClassOf s223:ConnectionPoint .
            FILTER(?subclass1 != ?subclass2)
        }
    """ ] .

s223:QuantifiableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable property" ;
    doc:subclauses ( s223:hasAlarmStatus s223:hasDeadband s223:hasSetpoint s223:hasThreshold ) ;
    rdfs:comment "This class is for quantifiable values that describe an object (`System`, `Equipment`, etc.) that are typically static (`hasValue`). That is, they are neither measured nor specified in the course of operations." ;
    rdfs:subClassOf s223:Property ;
    sh:property [ rdfs:comment "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s." ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s." ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?threshold ?punit ?tunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasUnit ?tunit .
?punit qudt:hasDimensionVector ?pdv .
?tunit qudt:hasDimensionVector ?tdv .
FILTER (?punit != ?tunit) .
FILTER (?pdv != ?tdv) .
}
""" ] ],
        [ rdfs:comment "A `QuantifiableProperty` should use `hasValue` instead of `qudt:value`." ;
            sh:maxCount 0 ;
            sh:message "s223: A `QuantifiableProperty` should use `hasValue` instead of `qudt:value`." ;
            sh:path qudt:value ],
        [ rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it." ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it." ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv = ?sdv) .
}
""" ] ],
        [ rdfs:comment "This `QuantifiableProperty` cannot have a value without a `Unit`." ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` cannot have a value without a `Unit`." ;
                    sh:message "s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?v ?subject
WHERE {
$this s223:hasValue ?v .
FILTER NOT EXISTS {$this qudt:hasUnit ?u} .
?subject ?p $this .
}
""" ] ],
        [ rdfs:comment "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s." ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s." ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv != ?sdv) .
}
""" ] ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with at most one Boolean value using the relation `qudt:isDeltaQuantity`. If the relation `qudt:isDeltaQuantity` has a value of true, the associated value should be interpreted as a difference reading, such as a temperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which affects unit conversion calculations." ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with at most one Boolean value using the relation `qudt:isDeltaQuantity`. If the relation `qudt:isDeltaQuantity` has a value of true, the associated value should be interpreted as a difference reading, such as a temperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which affects unit conversion calculations." ;
            sh:path qudt:isDeltaQuantity ],
        [ rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it." ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it." ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?deadband ?punit ?dunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasUnit ?dunit .
?punit qudt:hasDimensionVector ?pdv .
?dunit qudt:hasDimensionVector ?ddv .
FILTER (?punit != ?dunit) .
FILTER (?pdv = ?ddv) .
}
""" ] ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with zero or more other `QuantifiableProperty`s using the relation `hasThreshold`." ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with zero or more other `QuantifiableProperty`s using the relation `hasThreshold`." ;
            sh:path s223:hasThreshold ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with zero or more other `QuantifiableProperty`s using the relation `hasSetpoint`. This can be used to indicate the desired value which the control process is trying to maintain." ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with zero or more other `QuantifiableProperty`s using the relation `hasSetpoint`. This can be used to indicate the desired value which the control process is trying to maintain." ;
            sh:path s223:hasSetpoint ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with zero or more `qudt:QuantityValue`s using the relation `qudt:quantityValue`. This allows for the expression of multiple equivalent combinations of a `Unit` and value. However, typically a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single `Unit` and `QuantityKind`." ;
            sh:class qudt:QuantityValue ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with zero or more `qudt:QuantityValue`s using the relation `qudt:quantityValue`. This allows for the expression of multiple equivalent combinations of a `Unit` and value. However, typically a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single `Unit` and `QuantityKind`." ;
            sh:path qudt:quantityValue ],
        [ rdfs:comment "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s." ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s." ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?deadband ?punit ?dunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasUnit ?dunit .
?punit qudt:hasDimensionVector ?pdv .
?dunit qudt:hasDimensionVector ?ddv .
FILTER (?punit != ?dunit) .
FILTER (?pdv != ?ddv) .
}
""" ] ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with at most one `Unit` using the relation `qudt:hasUnit`." ;
            sh:class qudt:Unit ;
            sh:maxCount 1 ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with at most one `Unit` using the relation `qudt:hasUnit`." ;
            sh:path qudt:hasUnit ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with zero or more `EnumerableProperty`s using the relation `hasAlarmStatus`." ;
            sh:class s223:EnumerableProperty ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with zero or more `EnumerableProperty`s using the relation `hasAlarmStatus`." ;
            sh:path s223:hasAlarmStatus ],
        [ rdfs:comment "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s." ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s." ;
                    sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate" ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasQuantityKind ?dqk .
?pqk qudt:hasDimensionVector ?pdv .
?dqk qudt:hasDimensionVector ?ddv .
FILTER (?pqk != ?dqk) .
FILTER (?pdv != ?ddv) .
}
""" ] ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with zero or more other `QuantifiableProperty`s using the relation `hasDeadband`." ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with zero or more other `QuantifiableProperty`s using the relation `hasDeadband`." ;
            sh:path s223:hasDeadband ],
        [ rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it." ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it." ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?threshold ?punit ?tunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasUnit ?tunit .
?punit qudt:hasDimensionVector ?pdv .
?tunit qudt:hasDimensionVector ?tdv .
FILTER (?punit != ?tunit) .
FILTER (?pdv = ?tdv) .
}
""" ] ],
        [ rdfs:comment "This `QuantifiableProperty` and the setpoint associated with it have non-commensurate `QuantityKind`s." ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the setpoint associated with it have non-commensurate `QuantityKind`s." ;
                    sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate" ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasQuantityKind ?sqk .
?pqk qudt:hasDimensionVector ?pdv .
?sqk qudt:hasDimensionVector ?sdv .
FILTER (?pqk != ?sqk) .
FILTER (?pdv != ?sdv) .
}
""" ] ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with exactly one `QuantityKind` using the relation `qudt:hasQuantityKind`." ;
            sh:class qudt:QuantityKind ;
            sh:maxCount 1 ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with exactly one `QuantityKind` using the relation `qudt:hasQuantityKind`." ;
            sh:minCount 1 ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s." ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s." ;
                    sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate" ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasQuantityKind ?tqk .
?pqk qudt:hasDimensionVector ?pdv .
?tqk qudt:hasDimensionVector ?tdv .
FILTER (?pqk != ?tqk) .
FILTER (?pdv != ?tdv) .
}
""" ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Check for consistent dimension vectors for a `QuantityKind` and the `Unit`" ;
            sh:message "s223: Inconsistent dimensionalities among the `Property`'s `Unit` and `Property`'s `QuantityKind`" ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
            sh:select """
SELECT $this
   WHERE
{
      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv1 .
      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv2 .
FILTER (?qkdv1 != ?qkdv2) .
}
""" ] .

s223:hasAspect a s223:Relation,
        rdf:Property ;
    rdfs:label "has aspect" ;
    rdfs:comment "`hasAspect` is used to establish the context of a `Property`. The value must be an instance of `EnumerationKind`. For example, if a `Property` has a temperature value of 45.3, the `hasAspect` relation is used to state what that represents, such as a temperature limit during working hours, etc. A `Property` can have any number of `hasAspect` relations as needed to establish the context." .

s223:EnumerationKind-Role a s223:Class,
        s223:EnumerationKind-Role,
        sh:NodeShape ;
    rdfs:label "Role" ;
    rdfs:comment """This class and its enumerated subclasses represent roles played by entities, such as cooling, generator,
relief, and return. These enumeration kinds are intended to indicate the capability of an entity to play a given
role, rather than the role being actively played at any given point in time. For example,
a reversible piece of equipment might play a role of `Role-Cooling` at one time and `Role-Heating` at another time.
Such an entity would be modeled using the `hasRole` relation with both role values. The active role at a particular time can be modeled as a `Property` with
an `ExternalReference` to telemetry data.

: EnumerationKind-Role Enumerations

| Enumeration |
|:-----------|
| `Role-Condenser` |
| `Role-Cooling` |
| `Role-Dehumidifying` |
| `Role-Discharge` |
| `Role-Economizer` |
| `Role-Evaporator` |
| `Role-Exhaust` |
| `Role-Expansion` |
| `Role-Generator` |
| `Role-Heating` |
| `Role-HeatRecovery` |
| `Role-HeatTransfer` |
| `Role-Load` |
| `Role-OutdoorAirIntake` |
| `Role-Primary` |
| `Role-Recirculating` |
| `Role-Relief` |
| `Role-Return` |
| `Role-Secondary` |
| `Role-Supply` |
| `Role-Ventilating` |""" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Frequency-50Hz a s223:Class,
        s223:Frequency-50Hz,
        sh:NodeShape ;
    rdfs:label "50 Hertz" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment "Frequency-50Hz" ;
    rdfs:subClassOf s223:Numerical-Frequency .

<http://data.ashrae.org/standard223/1.0/inference/model-rules> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "qudtqk" ],
        [ sh:namespace "http://data.ashrae.org/standard223/1.0/vocab/role#"^^xsd:anyURI ;
            sh:prefix "role" ],
        [ sh:namespace "http://qudt.org/vocab/unit/"^^xsd:anyURI ;
            sh:prefix "unit" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ] .

s223:NumberOfElectricalPhases-ThreePhase a s223:Class,
        s223:NumberOfElectricalPhases-ThreePhase,
        sh:NodeShape ;
    rdfs:label "Three phase" ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind quantitykind:NumberOfElectricalPhases ;
    qudt:hasUnit unit:NUM ;
    rdfs:comment "Three phase" ;
    rdfs:subClassOf s223:Numerical-NumberOfElectricalPhases .

s223:Fluid-Air a s223:Class,
        s223:Fluid-Air,
        sh:NodeShape ;
    rdfs:label "Air" ;
    rdfs:comment "Fluid-Air" ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:Constituent-Refrigerant a s223:Class,
        s223:Constituent-Refrigerant,
        sh:NodeShape ;
    rdfs:label "Refrigerant" ;
    rdfs:comment """This class and its enumerated subclasses represent commonly used refrigerants. The composition of the refrigerants is defined in ASHRAE Standard 34 and ISO 817.

: Constituent-Refrigerant Enumerations

| Enumeration |
|:-----------|
| `Refrigerant-R-22` |
| `Refrigerant-R-32` |
| `Refrigerant-R-123` |
| `Refrigerant-R-134A` |
| `Refrigerant-R-290` |
| `Refrigerant-R-404A` |
| `Refrigerant-R-407A` |
| `Refrigerant-R-407C` |
| `Refrigerant-R-407F` |
| `Refrigerant-R-410A` |
| `Refrigerant-R-422A` |
| `Refrigerant-R-422C` |
| `Refrigerant-R-422D` |
| `Refrigerant-R-427A` |
| `Refrigerant-R-438A` |
| `Refrigerant-R-444A` |
| `Refrigerant-R-445A` |
| `Refrigerant-R-448A` |
| `Refrigerant-R-449A` |
| `Refrigerant-R-450A` |
| `Refrigerant-R-454A` |
| `Refrigerant-R-454C` |
| `Refrigerant-R-455A` |
| `Refrigerant-R-457A` |
| `Refrigerant-R-459B` |
| `Refrigerant-R-507` |
| `Refrigerant-R-513A` |
| `Refrigerant-R-516A` |
| `Refrigerant-R-600A` |
| `Refrigerant-R-717` |
| `Refrigerant-R-744` |
| `Refrigerant-R-1234yf` |
| `Refrigerant-R-1234ze` |""" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:QuantifiableObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable observable property" ;
    rdfs:comment "This class is for instances of `QuantifiableProperty` for which numerical values are observed, like a temperature reading or a voltage measure." ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:QuantifiableProperty .

s223:hasProperty a s223:Relation,
        rdf:Property ;
    rdfs:label "has property" ;
    rdfs:comment "A `Relation` that associates a `Concept` with a `Property`." .

s223:Fluid-Water a s223:Class,
        s223:Fluid-Water,
        sh:NodeShape ;
    rdfs:label "Water" ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "H2O, i.e., pure water concentration" ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    doc:subclauses ( s223:Water-GlycolSolution ) ;
    rdfs:comment """This class and its enumerated subclasses represent water and aqueous solutions in various states.

: Fluid-Water Enumerations

| Enumeration |
|:-----------|
| `Water-ChilledWater` |
| `Water-GlycolSolution` (see {s223:Water-GlycolSolution}) |
| `Water-HotWater` |
| `Water-Steam` |""" ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:Constituent-Electricity a s223:Class,
        s223:Constituent-Electricity,
        sh:NodeShape ;
    rdfs:label "Electricity" ;
    doc:subclauses ( s223:Electricity-AC s223:Electricity-DC s223:Electricity-Signal ) ;
    rdfs:comment """This class and its enumerated subclasses represent common forms of electrical energy, including AC, DC, and electrical communication signals.

: Constituent-Electricity Enumerations

| Enumeration |
|:-----------|
| `Electricity-AC` (see {s223:Electricity-AC}) |
| `Electricity-DC` (see {s223:Electricity-DC}) |
| `Electricity-Earth` |
| `Electricity-Neutral` |
| `Electricity-Signal` (see {s223:Electricity-Signal}) |""" ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Numerical-Voltage a s223:Class,
        s223:Numerical-Voltage,
        sh:NodeShape ;
    rdfs:label "Voltage" ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment """This class and its enumerated subclasses represent common voltages for electricity service.
  doc:subclauses (
      s223:Voltage-PoE
    ) ;


: Numerical-Voltage Enumerations

| Enumeration |
|:-----------|
| `Voltage-0V` |
| `Voltage-2.5V` |
| `Voltage-3V` |
| `Voltage-5V` |
| `Voltage-6V` |
| `Voltage-12V` |
| `Voltage-24V` |
| `Voltage-48V` |
| `Voltage-110V` |
| `Voltage-120V` |
| `Voltage-127V` |
| `Voltage-139V` |
| `Voltage-190V` |
| `Voltage-208V` |
| `Voltage-219V` |
| `Voltage-220V` |
| `Voltage-230V` |
| `Voltage-240V` |
| `Voltage-277V` |
| `Voltage-347V` |
| `Voltage-380V` |
| `Voltage-400V` |
| `Voltage-415V` |
| `Voltage-480V` |
| `Voltage-600V` |
| `Voltage-1730V` |
| `Voltage-1900V` |
| `Voltage-2400V` |
| `Voltage-3000V` |
| `Voltage-3300V` |
| `Voltage-3460V` |
| `Voltage-3810V` |
| `Voltage-4160V` |
| `Voltage-5770V` |
| `Voltage-6000V` |
| `Voltage-6600V` |
| `Voltage-10000V` |
| `Voltage-PoE` (see {s223:Voltage-PoE}) |""" ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`." ;
            sh:in ( quantitykind:Voltage ) ;
            sh:message "s223: A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`." ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A `Numerical-Voltage` shall have a `Unit` of `V` (volt)." ;
            sh:in ( unit:V ) ;
            sh:message "s223: A `Numerical-Voltage` shall have a `Unit` of `V` (volt)." ;
            sh:path qudt:hasUnit ] .

s223:NumberOfElectricalPhases-SinglePhase a s223:Class,
        s223:NumberOfElectricalPhases-SinglePhase,
        sh:NodeShape ;
    rdfs:label "Single phase" ;
    s223:hasValue 1.0 ;
    qudt:hasQuantityKind quantitykind:NumberOfElectricalPhases ;
    qudt:hasUnit unit:NUM ;
    rdfs:comment "Single phase" ;
    rdfs:subClassOf s223:Numerical-NumberOfElectricalPhases .

s223:hasRole a s223:Relation,
        rdf:Property ;
    rdfs:label "has role" ;
    rdfs:comment "A `Relation` that associates a role with of a piece of `Equipment`, a `Connection`, `ConnectionPoint`, or `System` within a building (e.g., a heating coil might be associated with `Role-Heating`). Possible values are defined in `EnumerationKind-Role` (see {s223:EnumerationKind-Role})." .

qudt:hasQuantityKind rdfs:comment "A reference to the `QuantityKind` of a `QuantifiableProperty` of interest, such as `Temperature`." .

s223:Frequency-60Hz a s223:Class,
        s223:Frequency-60Hz,
        sh:NodeShape ;
    rdfs:label "60 Hertz" ;
    s223:hasValue 60.0 ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment "Frequency-60Hz" ;
    rdfs:subClassOf s223:Numerical-Frequency .

s223:contains a s223:Relation,
        rdf:Property ;
    rdfs:label "contains" ;
    rdfs:comment "A `Relation` that associates a piece of `Equipment` with its component pieces of `Equipment`, or a `PhysicalSpace` (see {s223:PhysicalSpace}) with its component `PhysicalSpace`s." .

<http://data.ashrae.org/standard223/1.0/validation/model> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
    owl:versionInfo "Created with TopBraid Composer" ;
    sh:declare [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ] .

rdf:Property a sh:NodeShape ;
    sh:property [ rdfs:comment "Every `Property` must have a comment." ;
            sh:path rdfs:comment ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "s223: {$this} must have an rdfs:comment" ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:comment ?something}) .
}
""" ] ],
        [ rdfs:comment "Every `Property` must have a label." ;
            sh:path rdfs:label ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "s223: {$this} must have an rdfs:label" ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ] ] .

s223:OutletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outlet connection point" ;
    rdfs:comment "An `OutletConnectionPoint` is a `ConnectionPoint` for which a `Substance-Medium` is expected to flow out of the associated `Connectable`." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "An `OutletConnectionPoint` shall be associated with at most one other `OutletConnectionPoint` using the relation `mapsTo`." ;
            sh:class s223:OutletConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: An `OutletConnectionPoint` shall be associated with at most one other `OutletConnectionPoint` using the relation `mapsTo`." ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`." ;
                    sh:message "s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?parentEquipment ?destinationEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ] ],
        [ rdfs:comment "An `OutletConnectionPoint` shall be associated with at most one `InletConnectionPoint` or `BidirectionalConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:maxCount 1 ;
            sh:message "s223: An `OutletConnectionPoint` shall be associated with at most one `InletConnectionPoint` or `BidirectionalConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:path s223:pairedConnectionPoint ;
            sh:xone ( [ sh:class s223:InletConnectionPoint ] [ sh:class s223:BidirectionalConnectionPoint ] ) ] .

s223:Equipment a s223:Class,
        sh:NodeShape ;
    rdfs:label "Equipment" ;
    rdfs:comment """`Equipment` is the modeling construct used to represent a thing designed to accomplish a specific task, or a complex thing
that contains component pieces of `Equipment` that are connected to each other and work together to accomplish a task. `Equipment` can have
`Connection`s and `ConnectionPoint`s through which one or more kinds of medium (see {s223:Substance-Medium}) might flow. Examples of `Equipment` defined in this ontology include `Pump`, `Fan`, `AirHeatExchanger`, `Luminaire`, and `Sensor`. `Equipment` can be connected to other `Connectable`s such as other `Equipment` or `DomainSpace`s.

The graphical depiction of Equipment used in this document is a round-cornered rectangle as shown in Figure 5-1.

![Graphical Depiction of Equipment.](figures/Figure_5-1_Graphical_Depiciton_of_Equipment.svg)""" ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "A piece of `Equipment` shall be associated with zero or more `PhysicalSpace`s using the relation `hasPhysicalLocation`." ;
            sh:class s223:PhysicalSpace ;
            sh:message "s223: A piece of `Equipment` shall be associated with zero or more `PhysicalSpace`s using the relation `hasPhysicalLocation`." ;
            sh:path s223:hasPhysicalLocation ],
        [ rdfs:comment "A piece of `Equipment` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: A piece of `Equipment` shall be associated with zero or more `EnumerationKind-Role`s using the relation `hasRole`." ;
            sh:path s223:hasRole ],
        [ rdfs:comment "Disallow contained equipment from having external incoming connections." ;
            sh:message "s223: Disallow contained equipment from having external incoming connections." ;
            sh:path s223:connectedFrom ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Disallow contained equipment from having external incoming connections." ;
                    sh:message "s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedFrom ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
""" ] ],
        [ rdfs:comment "A piece of `Equipment` shall be associated with zero or more `ActuatableProperty`s using the relation `actuatedByProperty`." ;
            sh:class s223:ActuatableProperty ;
            sh:message "s223: A piece of `Equipment` shall be associated with zero or more `ActuatableProperty`s using the relation `actuatedByProperty`." ;
            sh:path s223:actuatedByProperty ],
        [ rdfs:comment "A piece of `Equipment` shall be associated with zero or more `Function`s using the relation `executes`." ;
            sh:class s223:Function ;
            sh:message "s223: A piece of `Equipment` shall be associated with zero or more `Function`s using the relation `executes`." ;
            sh:path s223:executes ],
        [ rdfs:comment "Warning about a subclass of `Equipment` of type A containing another piece of equipment that is in the same subclass branch." ;
            sh:message "s223: Warning about a subclass of `Equipment` of type A containing piece of equipment that is in the same subclass branch." ;
            sh:path s223:contains ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Warning about a subclass of `Equipment` of type A containing piece of equipment that is in the same subclass branch." ;
                    sh:message "s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?subEquip ?type1 ?type2
WHERE {
  FILTER NOT EXISTS {$this a s223:Equipment} .
$this s223:contains+ ?subEquip .
  FILTER NOT EXISTS {?subEquip a s223:Equipment} .
$this a ?type1 .
?subEquip a ?type2 .
{
?type2 rdfs:subClassOf* ?type1 .
}
UNION
{
?type1 rdfs:subClassOf* ?type2 .
}
}
""" ] ],
        [ a sh:PropertyShape ;
            rdfs:comment "A piece of `Equipment` shall be associated with zero or more other pieces of contained `Equipment` and/or `Junction`s using the relation `contains`." ;
            sh:message "s223: A piece of `Equipment` shall be associated with zero or more other pieces of contained `Equipment` and/or `Junction`s using the relation `contains`." ;
            sh:name "device contains shape" ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:Junction ] ) ;
            sh:path s223:contains ],
        [ rdfs:comment "Disallow contained equipment from having external outgoing connections." ;
            sh:message "s223: Disallow contained equipment from having external outgoing connections." ;
            sh:path s223:connectedTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Disallow contained equipment from having external outgoing connections." ;
                    sh:message "s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedTo ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
""" ] ] .

s223:Electricity-AC a s223:Class,
        s223:Electricity-AC,
        sh:NodeShape ;
    rdfs:label "AC electricity" ;
    s223:hasFrequency s223:Numerical-Frequency ;
    s223:hasNumberOfElectricalPhases s223:Numerical-NumberOfElectricalPhases ;
    doc:subclauses ( pub:electricalwiringv2-p1 pub:electricalwiringv2-p2 pub:electricalwiringv2-p3 pub:electricalwiringv2-p4 pub:electricalwiringv2-p5 pub:electricalwiringv2-p6 pub:electricalwiringv2-p7 s223:hasACLineLineVoltage s223:hasACLineNeutralVoltage s223:hasFrequency s223:hasNumberOfElectricalPhases ) ;
    rdfs:comment """This class and its enumerated subclasses represent common AC electricity services.

: Electricity-AC Enumerations

| Enumeration |
|:-----------|
| `AC-24VLN-1Ph-50Hz` |
| `AC-24VLN-1Ph-60Hz` |
| `AC-110VLN-1Ph-50Hz` |
| `AC-120VLN-1Ph-60Hz` |
| `AC-127VLN-1Ph-50Hz` |
| `AC-139VLN-1Ph-50Hz` |
| `AC-190VLL-1Ph-50Hz` |
| `AC-190VLL-3Ph-50Hz` |
| `AC-190VLL-110VLN-1Ph-50Hz` |
| `AC-190VLL-110VLN-3Ph-50Hz` |
| `AC-208VLL-1Ph-60Hz` |
| `AC-208VLL-3Ph-60Hz` |
| `AC-208VLL-120VLN-1Ph-60Hz` |
| `AC-208VLL-120VLN-3Ph-60Hz` |
| `AC-208VLN-1Ph-60Hz` |
| `AC-219VLN-1Ph-60Hz` |
| `AC-220VLL-1Ph-50Hz` |
| `AC-220VLL-3Ph-50Hz` |
| `AC-220VLL-127VLN-1Ph-50Hz` |
| `AC-220VLL-127VLN-3Ph-50Hz` |
| `AC-230VLN-1Ph-50Hz` |
| `AC-240VLL-1Ph-50Hz` |
| `AC-240VLL-1Ph-60Hz` |
| `AC-240VLL-3Ph-50Hz` |
| `AC-240VLL-3Ph-60Hz` |
| `AC-240VLL-120VLN-1Ph-60Hz` |
| `AC-240VLL-139VLN-1Ph-50Hz` |
| `AC-240VLL-139VLN-3Ph-50Hz` |
| `AC-240VLL-208VLN-120VLN-1Ph-60Hz` |
| `AC-240VLL-208VLN-120VLN-3Ph-60Hz` |
| `AC-240VLN-1Ph-50Hz` |
| `AC-277VLN-1Ph-60Hz` |
| `AC-347VLN-1Ph-60Hz` |
| `AC-380VLL-1Ph-60Hz` |
| `AC-380VLL-3Ph-60Hz` |
| `AC-380VLL-219VLN-1Ph-60Hz` |
| `AC-380VLL-219VLN-3Ph-60Hz` |
| `AC-400VLL-1Ph-50Hz` |
| `AC-400VLL-3Ph-50Hz` |
| `AC-400VLL-230VLN-1Ph-50Hz` |
| `AC-400VLL-230VLN-3Ph-50Hz` |
| `AC-415VLL-1Ph-50Hz` |
| `AC-415VLL-3Ph-50Hz` |
| `AC-415VLL-240VLN-1Ph-50Hz` |
| `AC-415VLL-240VLN-3Ph-50Hz` |
| `AC-480VLL-1Ph-60Hz` |
| `AC-480VLL-3Ph-60Hz` |
| `AC-480VLL-277VLN-1Ph-60Hz` |
| `AC-480VLL-277VLN-3Ph-60Hz` |
| `AC-600VLL-1Ph-60Hz` |
| `AC-600VLL-3Ph-60Hz` |
| `AC-600VLL-347VLN-1Ph-60Hz` |
| `AC-600VLL-347VLN-3Ph-60Hz` |
| `AC-1730VLN-1Ph-60Hz` |
| `AC-1900VLN-1Ph-60Hz` |
| `AC-2400VLN-1Ph-60Hz` |
| `AC-3000VLL-1Ph-60Hz` |
| `AC-3000VLL-3Ph-60Hz` |
| `AC-3000VLL-1730VLN-1Ph-60Hz` |
| `AC-3000VLL-1730VLN-3Ph-60Hz` |
| `AC-3300VLL-1Ph-60Hz` |
| `AC-3300VLL-3Ph-60Hz` |
| `AC-3300VLL-1900VLN-1Ph-60Hz` |
| `AC-3300VLL-1900VLN-3Ph-60Hz` |
| `AC-3460VLN-1Ph-60Hz` |
| `AC-3810VLN-1Ph-60Hz` |
| `AC-4160VLL-1Ph-60Hz` |
| `AC-4160VLL-3Ph-60Hz` |
| `AC-4160VLL-2400VLN-1Ph-60Hz` |
| `AC-4160VLL-2400VLN-3Ph-60Hz` |
| `AC-5770VLN-1Ph-60Hz` |
| `AC-6000VLL-1Ph-60Hz` |
| `AC-6000VLL-3Ph-60Hz` |
| `AC-6000VLL-3460VLN-1Ph-60Hz` |
| `AC-6000VLL-3460VLN-3Ph-60Hz` |
| `AC-6600VLL-1Ph-60Hz` |
| `AC-6600VLL-3Ph-60Hz` |
| `AC-6600VLL-3810VLN-1Ph-60Hz` |
| `AC-6600VLL-3810VLN-3Ph-60Hz` |
| `AC-10000VLL-1Ph-60Hz` |
| `AC-10000VLL-3Ph-60Hz` |
| `AC-10000VLL-5770VLN-1Ph-60Hz` |
| `AC-10000VLL-5770VLN-3Ph-60Hz` |""" ;
    rdfs:subClassOf s223:Constituent-Electricity ;
    sh:property [ rdfs:comment "An `Electricity-AC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasACLineLineVoltage`." ;
            sh:class s223:Numerical-Voltage ;
            sh:message "s223: An `Electricity-AC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasACLineLineVoltage`." ;
            sh:path s223:hasACLineLineVoltage ],
        [ rdfs:comment "An `Electricity-AC` shall be associated with at least one `Numerical-NumberOfElectricalPhases` using the relation `hasNumberOfElectricalPhases`." ;
            sh:class s223:Numerical-NumberOfElectricalPhases ;
            sh:message "s223: An `Electricity-AC` shall be associated with at least one `Numerical-NumberOfElectricalPhases` using the relation `hasNumberOfElectricalPhases`." ;
            sh:minCount 1 ;
            sh:path s223:hasNumberOfElectricalPhases ],
        [ rdfs:comment "An `Electricity-AC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasACLineNeutralVoltage`." ;
            sh:class s223:Numerical-Voltage ;
            sh:message "s223: An `Electricity-AC` shall be associated with zero or more `Numerical-Voltage`s using the relation `hasACLineNeutralVoltage`." ;
            sh:path s223:hasACLineNeutralVoltage ],
        [ rdfs:comment "An `Electricity-AC` shall be associated with at least one `Numerical-Frequency` using the relation `hasFrequency`." ;
            sh:class s223:Numerical-Frequency ;
            sh:message "s223: An `Electricity-AC` shall be associated with at least one `Numerical-Frequency` using the relation `hasFrequency`." ;
            sh:minCount 1 ;
            sh:path s223:hasFrequency ] .

s223:InletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inlet connection point" ;
    rdfs:comment "An `InletConnectionPoint` is a `ConnectionPoint` for which a `Substance-Medium` is expected to flow into the associated `Connectable`." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "An `InletConnectionPoint` shall be associated with at most one other `InletConnectionPoint` using the relation `mapsTo`." ;
            sh:class s223:InletConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: An `InletConnectionPoint` shall be associated with at most one other `InletConnectionPoint` using the relation `mapsTo`." ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`" ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`" ;
                    sh:message "s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}." ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
                    sh:select """
SELECT $this ?parentEquipment ?sourceEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ] ],
        [ rdfs:comment "An `InletConnectionPoint` shall be associated with at most one `OutletConnectionPoint` or `BidirectionalConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:maxCount 1 ;
            sh:message "s223: An `InletConnectionPoint` shall be associated with at most one `OutletConnectionPoint` or `BidirectionalConnectionPoint` using the relation `pairedConnectionPoint`." ;
            sh:path s223:pairedConnectionPoint ;
            sh:xone ( [ sh:class s223:OutletConnectionPoint ] [ sh:class s223:BidirectionalConnectionPoint ] ) ] .

s223:hasMedium a s223:Relation,
        rdf:Property ;
    rdfs:label "has medium" ;
    rdfs:comment "The relation `hasMedium` is used to indicate what medium is flowing through the connection (e.g., air, water, electricity). The possible values are defined in `Substance-Medium` (see {s223:Substance-Medium})." .

s223:hasConnectionPoint a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "has connection point" ;
    s223:inverseOf s223:isConnectionPointOf ;
    rdfs:comment "One of two `Relation`s that associates `Connectable` with a `ConnectionPoint`. It is the inverse of the relation `isConnectionPointOf` (see {s223:isConnectionPointOf})." .

